
OS:Version,
  {4fd63315-2b6f-45b0-82ef-3c0f30a3c0b2}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:WeatherFile,
  {f208e5f1-50d2-4ddc-8f95-796e88f8f71d}, !- Handle
  Portland Intl Arpt,                     !- City
  OR,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726980,                                 !- WMO Number
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  /weather/G4100510.epw,                  !- Url
  23418E60,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

OS:YearDescription,
  {20bf80c5-2e70-46b7-8856-4ddeba7452fe}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {3e5c1aad-55ed-46fa-bddd-7c8a41186de2}, !- Handle
  Portland Intl Arpt_OR_USA,              !- Name
  45.59,                                  !- Latitude {deg}
  -122.6,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  33,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:RunPeriodControl:DaylightSavingTime,
  {17177d89-497a-4309-8e71-a53ca4b306b3}, !- Handle
  Mar 11,                                 !- Start Date
  Nov 4;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {949e3f88-9b51-4075-bbd9-8fb7cfda8124}, !- Handle
  10.2558044641633,                       !- January Surface Ground Temperature {C}
  8.96328398056839,                       !- February Surface Ground Temperature {C}
  8.85977430498792,                       !- March Surface Ground Temperature {C}
  9.47314131759795,                       !- April Surface Ground Temperature {C}
  11.9354680782591,                       !- May Surface Ground Temperature {C}
  14.3863242762951,                       !- June Surface Ground Temperature {C}
  16.5110856158237,                       !- July Surface Ground Temperature {C}
  17.857069666975,                        !- August Surface Ground Temperature {C}
  17.9714184050852,                       !- September Surface Ground Temperature {C}
  16.8766866085166,                       !- October Surface Ground Temperature {C}
  14.8061079306247,                       !- November Surface Ground Temperature {C}
  12.4304340182317;                       !- December Surface Ground Temperature {C}

OS:SimulationControl,
  {4c332e27-aee0-4ee5-a73e-d8130057d57b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {d641fde6-0e64-410e-808d-84f949e4086e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {fa20c37e-ce60-48ef-afef-15fd5ec70b38}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {ded3c147-277f-4b7e-8b18-87d411e2d1f6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {4fe26e7d-6035-445c-934f-d581d88e859e}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {1a8bc510-f9aa-488e-923b-584f15e731e3}, !- Handle
  1,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {f39718be-4e8c-471b-b7fb-851e7a1ee562}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {89969610-c346-4084-8b26-704e25fee965}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {0bb57644-97d0-4b6d-b966-d8945fc7dde8}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:ThermalZone,
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  749.83009775616,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bebd79e4-f55d-4639-8847-1bd23e930789}, !- Zone Air Inlet Port List
  {d60eb63c-4f29-4c86-b2ab-0b5662f4fa73}, !- Zone Air Exhaust Port List
  {a5ad8969-98f8-4c88-b152-d3860510723f}, !- Zone Air Node Name
  {01f49126-a077-4111-9ea3-4142f280f627}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58db9f52-686b-444f-b11f-75e0a9716155}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7fe1ea3-77fb-41b3-b590-5608b012e3d7}, !- Handle
  Node 1,                                 !- Name
  {a5ad8969-98f8-4c88-b152-d3860510723f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5ad8969-98f8-4c88-b152-d3860510723f}, !- Handle
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Source Object
  11,                                     !- Outlet Port
  {d7fe1ea3-77fb-41b3-b590-5608b012e3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bebd79e4-f55d-4639-8847-1bd23e930789}, !- Handle
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- HVAC Component
  {da41877c-77b3-406d-8b16-94dae623cf9a}; !- Port 1

OS:PortList,
  {d60eb63c-4f29-4c86-b2ab-0b5662f4fa73}, !- Handle
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}; !- HVAC Component

OS:PortList,
  {01f49126-a077-4111-9ea3-4142f280f627}, !- Handle
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- HVAC Component
  {ca2bd878-88f1-4cb8-970b-d79a57202fa2}; !- Port 1

OS:Sizing:Zone,
  {87f28be6-cab9-4639-b75d-bdbf5c6ef035}, !- Handle
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5cbe72b4-d0bf-44de-b5c1-10350417960b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c834f245-e374-4aa9-9559-e624c8e68e88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c6470913-0620-4e48-904d-d719fe4d8eb6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4062babb-cd39-43f3-88da-dd31ba77b052}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {d1ece244-8ed8-484f-9ae6-147af036ed73}, !- Handle
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4d908c93-abd2-44b9-bcc9-67b07db547d5}, !- Building Unit Name
  749.83009775616;                        !- Volume {m3}

OS:Schedule:Ruleset,
  {f6ca2abc-2355-41b6-9b78-d4318ce90e8b}, !- Handle
  heating setpoint,                       !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  {4f15a278-a6da-4e62-a15b-7d04c3963dea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f15a278-a6da-4e62-a15b-7d04c3963dea}, !- Handle
  heating setpoint default day,           !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ed738fd-e5ee-4a02-8ee5-e6c213fd626c}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {f6ca2abc-2355-41b6-9b78-d4318ce90e8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a122e0e-287b-44be-b043-4ab247f3888f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a122e0e-287b-44be-b043-4ab247f3888f}, !- Handle
  heating setpoint allday1,               !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {20152727-422f-41cb-951e-a4459d9aab82}, !- Handle
  cooling setpoint,                       !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  {3af87d9b-1878-4c68-a4b8-103ccb081067}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3af87d9b-1878-4c68-a4b8-103ccb081067}, !- Handle
  cooling setpoint default day,           !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22f095e5-dd69-4525-b963-0688f8882bd4}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {20152727-422f-41cb-951e-a4459d9aab82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34ae1961-e0f4-4d7a-b0bc-36145dd7b8ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34ae1961-e0f4-4d7a-b0bc-36145dd7b8ed}, !- Handle
  cooling setpoint allday1,               !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {58db9f52-686b-444f-b11f-75e0a9716155}, !- Handle
  conditioned space temperature setpoint, !- Name
  {f6ca2abc-2355-41b6-9b78-d4318ce90e8b}, !- Heating Setpoint Temperature Schedule Name
  {20152727-422f-41cb-951e-a4459d9aab82}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {7602e8af-1a4b-4249-93a3-e3415cd168be}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {ace274fb-afd1-45ed-bc16-0ccb13df638c}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97153837255826e-07, 9.8460307860579, 4.8768, !- X,Y,Z Vertex 1 {m}
  -9.8460307860579, 1.97153837255826e-07, 4.8768, !- X,Y,Z Vertex 2 {m}
  -1.97153837255826e-07, -9.8460307860579, 4.8768, !- X,Y,Z Vertex 3 {m}
  9.8460307860579, -1.97153837255826e-07, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2edc750f-06c7-48ad-9ceb-1570f5734a8d}, !- Handle
  {7602e8af-1a4b-4249-93a3-e3415cd168be}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.68369512200168,                      !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  45.68369512200168,                      !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  45,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Material,
  {2374ca93-048b-4345-97d3-5454c83d79bb}, !- Handle
  slate or tile shingles,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.8409775,                              !- Conductivity {W/m-K}
  1899.972,                               !- Density {kg/m3}
  799.717,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {1b913042-4a38-409c-98a8-f3846050989a}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1e513987-b20a-4474-aa3b-a7f4f5ea7cb4}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c78aa6b7-7bca-4c81-a107-630a24be2a6d}, !- Handle
  roof stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.633244951854204,                      !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {ace274fb-afd1-45ed-bc16-0ccb13df638c}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {2374ca93-048b-4345-97d3-5454c83d79bb}, !- Layer 1
  {1b913042-4a38-409c-98a8-f3846050989a}, !- Layer 2
  {1e513987-b20a-4474-aa3b-a7f4f5ea7cb4}, !- Layer 3
  {c78aa6b7-7bca-4c81-a107-630a24be2a6d}, !- Layer 4
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 5

OS:Surface,
  {3b48651e-96f5-41b0-a237-1370e4bf462d}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {2b976f55-2830-45a3-8a1d-30aafb3945f7}, !- Construction Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6251110736398, -12.0267129435622, 0,  !- X,Y,Z Vertex 1 {m}
  6.6251110736398, -12.0267129435622, 4.8768, !- X,Y,Z Vertex 2 {m}
  4.03879736255941, -14.6130267582176, 4.8768, !- X,Y,Z Vertex 3 {m}
  4.03879736255941, -14.6130267582176, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d54b6a42-687a-42a6-86f0-762ffdf92893}, !- Handle
  {3b48651e-96f5-41b0-a237-1370e4bf462d}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:ThermalZone,
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}, !- Handle
  garage,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  195.726043643904,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00c37fca-178d-4887-a389-e6f1d73211af}, !- Zone Air Inlet Port List
  {618c585a-7d69-4b3e-a782-8f8531368519}, !- Zone Air Exhaust Port List
  {c34c7136-e71e-466b-adf8-b1ec039b7a4d}, !- Zone Air Node Name
  {c1c3bb86-00c5-448f-93d5-8866496e9f0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a415efd2-cf59-414a-add0-0e9ced63f613}, !- Handle
  Node 2,                                 !- Name
  {c34c7136-e71e-466b-adf8-b1ec039b7a4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c34c7136-e71e-466b-adf8-b1ec039b7a4d}, !- Handle
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}, !- Source Object
  11,                                     !- Outlet Port
  {a415efd2-cf59-414a-add0-0e9ced63f613}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00c37fca-178d-4887-a389-e6f1d73211af}, !- Handle
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}; !- HVAC Component

OS:PortList,
  {618c585a-7d69-4b3e-a782-8f8531368519}, !- Handle
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}; !- HVAC Component

OS:PortList,
  {c1c3bb86-00c5-448f-93d5-8866496e9f0a}, !- Handle
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}; !- HVAC Component

OS:Sizing:Zone,
  {b181637f-fdf8-42ca-8aae-47e36e29b27f}, !- Handle
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {407c4f92-dbea-4e8c-b265-f15891b03b8b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}; !- Thermal Zone

OS:AdditionalProperties,
  {3732966a-e878-4c8f-aae0-7f9865c42e5f}, !- Handle
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  garage;                                 !- Feature Value 1

OS:Space,
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Handle
  garage 1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4d908c93-abd2-44b9-bcc9-67b07db547d5}, !- Building Unit Name
  195.726043643904;                       !- Volume {m3}

OS:Material,
  {b2cf620d-13ee-45c6-97d3-8661c34c401d}, !- Handle
  stucco,                                 !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.649125,                               !- Conductivity {W/m-K}
  1281.6,                                 !- Density {kg/m3}
  879.27,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ac0cbe48-cd27-4943-b5e5-4cdacb7b1e4b}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4bd55f13-0c35-40d0-83ba-3640348c41b2}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.348569238304257,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {2b976f55-2830-45a3-8a1d-30aafb3945f7}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b2cf620d-13ee-45c6-97d3-8661c34c401d}, !- Layer 1
  {ac0cbe48-cd27-4943-b5e5-4cdacb7b1e4b}, !- Layer 2
  {4bd55f13-0c35-40d0-83ba-3640348c41b2}; !- Layer 3

OS:Surface,
  {3051de66-f1b8-4cb8-b981-e05a90bf6b2e}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {9046a558-1000-4546-9058-9278c75a2e3d}, !- Construction Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2201131489347, -10.4317106019331, 0, !- X,Y,Z Vertex 1 {m}
  -8.2201131489347, -10.4317106019331, 4.8768, !- X,Y,Z Vertex 2 {m}
  -12.0995839227054, -6.55224008710001, 4.8768, !- X,Y,Z Vertex 3 {m}
  -12.0995839227054, -6.55224008710001, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6a621a3c-435f-4304-be55-d7d1af169403}, !- Handle
  {3051de66-f1b8-4cb8-b981-e05a90bf6b2e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {9046a558-1000-4546-9058-9278c75a2e3d}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b2cf620d-13ee-45c6-97d3-8661c34c401d}, !- Layer 1
  {ac0cbe48-cd27-4943-b5e5-4cdacb7b1e4b}, !- Layer 2
  {4bd55f13-0c35-40d0-83ba-3640348c41b2}; !- Layer 3

OS:Surface,
  {46a4b282-aaf4-4fcb-a951-e7c1d2bdc6a3}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {f2e8b5d7-b3d3-41c6-80ed-e67aaa8cfc77}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92740763087885, 16.7244160181421, 0,  !- X,Y,Z Vertex 1 {m}
  1.92740763087885, 16.7244160181421, 4.8768, !- X,Y,Z Vertex 2 {m}
  12.6323220114499, 6.01950178047219, 4.8768, !- X,Y,Z Vertex 3 {m}
  12.6323220114499, 6.01950178047219, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0ce7ebbf-6b11-40bc-94de-0c450cba91b4}, !- Handle
  {46a4b282-aaf4-4fcb-a951-e7c1d2bdc6a3}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  49.668750000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {f6636807-b75d-4178-a9ef-4a6e8b2c0d76}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0952874108182963,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f2e8b5d7-b3d3-41c6-80ed-e67aaa8cfc77}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b2cf620d-13ee-45c6-97d3-8661c34c401d}, !- Layer 1
  {ac0cbe48-cd27-4943-b5e5-4cdacb7b1e4b}, !- Layer 2
  {f6636807-b75d-4178-a9ef-4a6e8b2c0d76}, !- Layer 3
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 4

OS:Surface,
  {4c8d9df4-02a6-4397-9072-e6627a75f8d6}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {c86cbdb0-0e60-476c-b98c-89bd6ca43b5c}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2292091876212, -5.42261443365066, 0, !- X,Y,Z Vertex 1 {m}
  13.2292091876212, -5.42261443365066, 4.8768, !- X,Y,Z Vertex 2 {m}
  7.28203469052755, -11.369789168913, 4.8768, !- X,Y,Z Vertex 3 {m}
  7.28203469052755, -11.369789168913, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5fb03ff1-d4f7-4f36-9a57-b35368a9226a}, !- Handle
  {4c8d9df4-02a6-4397-9072-e6627a75f8d6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.59375,                               !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {c86cbdb0-0e60-476c-b98c-89bd6ca43b5c}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b2cf620d-13ee-45c6-97d3-8661c34c401d}, !- Layer 1
  {ac0cbe48-cd27-4943-b5e5-4cdacb7b1e4b}, !- Layer 2
  {f6636807-b75d-4178-a9ef-4a6e8b2c0d76}, !- Layer 3
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 4

OS:Surface,
  {beb9ca7a-0c3e-4d86-aee8-ce43bfc329df}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {270637c1-7254-4e6e-8307-2cedfa3da64e}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcffa63c-9ee3-4ffd-810e-d18888d57ec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.93973538688536, -1.93973525741652, 0, !- X,Y,Z Vertex 1 {m}
  1.93973538688536, -1.93973525741652, 4.8768, !- X,Y,Z Vertex 2 {m}
  -1.93973538688536, 1.93973525741652, 4.8768, !- X,Y,Z Vertex 3 {m}
  -1.93973538688536, 1.93973525741652, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5fec5318-de8b-498c-a06a-6e0e97f5e19f}, !- Handle
  {beb9ca7a-0c3e-4d86-aee8-ce43bfc329df}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {dcffa63c-9ee3-4ffd-810e-d18888d57ec1}, !- Handle
  Wall5 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {dfa8a014-c64f-489b-828e-98fbd6e3b04b}, !- Construction Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beb9ca7a-0c3e-4d86-aee8-ce43bfc329df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.93973538688536, 1.93973525741652, 0, !- X,Y,Z Vertex 1 {m}
  -1.93973538688536, 1.93973525741652, 4.8768, !- X,Y,Z Vertex 2 {m}
  1.93973538688536, -1.93973525741652, 4.8768, !- X,Y,Z Vertex 3 {m}
  1.93973538688536, -1.93973525741652, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {48373bac-78de-4861-a387-d44d86e96473}, !- Handle
  {dcffa63c-9ee3-4ffd-810e-d18888d57ec1}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {9fc6cf5b-4f76-4881-8238-e067264b3e4c}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {9721d4c1-a0de-4da2-94fa-0655a28304cf}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0983683489492923,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {270637c1-7254-4e6e-8307-2cedfa3da64e}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9fc6cf5b-4f76-4881-8238-e067264b3e4c}, !- Layer 1
  {9721d4c1-a0de-4da2-94fa-0655a28304cf}, !- Layer 2
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 3

OS:Construction,
  {dfa8a014-c64f-489b-828e-98fbd6e3b04b}, !- Handle
  Wall5 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}, !- Layer 1
  {9721d4c1-a0de-4da2-94fa-0655a28304cf}, !- Layer 2
  {9fc6cf5b-4f76-4881-8238-e067264b3e4c}; !- Layer 3

OS:Surface,
  {7d3d2d6b-ac07-4b79-ad1c-34070c4358f6}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {989cddaa-9b3b-452c-ad9e-484b493da268}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdacf8aa-23fe-4ac0-8126-61af3de69743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.646578427770095, 0.646578453663863, 0, !- X,Y,Z Vertex 1 {m}
  0.646578427770095, 0.646578453663863, 4.8768, !- X,Y,Z Vertex 2 {m}
  -0.646578427770095, -0.646578453663863, 4.8768, !- X,Y,Z Vertex 3 {m}
  -0.646578427770095, -0.646578453663863, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {62f6d263-ccac-48f1-9705-90732ee9982b}, !- Handle
  {7d3d2d6b-ac07-4b79-ad1c-34070c4358f6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {cdacf8aa-23fe-4ac0-8126-61af3de69743}, !- Handle
  Wall6 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {c18ad6a8-8050-409b-ad04-2cf37c93bfb9}, !- Construction Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3d2d6b-ac07-4b79-ad1c-34070c4358f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.646578427770095, -0.646578453663863, 0, !- X,Y,Z Vertex 1 {m}
  -0.646578427770095, -0.646578453663863, 4.8768, !- X,Y,Z Vertex 2 {m}
  0.646578427770095, 0.646578453663863, 4.8768, !- X,Y,Z Vertex 3 {m}
  0.646578427770095, 0.646578453663863, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f09b3a7-69b7-44c6-bf15-f30b2368df37}, !- Handle
  {cdacf8aa-23fe-4ac0-8126-61af3de69743}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {edfc9d65-7ad1-471c-b6e3-45fc110f3ad6}, !- Handle
  osb sheathing 0.5 in. 2,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {989cddaa-9b3b-452c-ad9e-484b493da268}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {edfc9d65-7ad1-471c-b6e3-45fc110f3ad6}, !- Layer 1
  {9721d4c1-a0de-4da2-94fa-0655a28304cf}, !- Layer 2
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 3

OS:Construction,
  {c18ad6a8-8050-409b-ad04-2cf37c93bfb9}, !- Handle
  Wall6 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}, !- Layer 1
  {9721d4c1-a0de-4da2-94fa-0655a28304cf}, !- Layer 2
  {edfc9d65-7ad1-471c-b6e3-45fc110f3ad6}; !- Layer 3

OS:Surface,
  {0a9a2439-4926-4d71-be01-15026850d057}, !- Handle
  Wall7,                                  !- Name
  Wall,                                   !- Surface Type
  {f67fc5cb-3ae4-4791-ae8d-037f606d6222}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.656923150093703, -17.9948999344454, 0, !- X,Y,Z Vertex 1 {m}
  -0.656923150093703, -17.9948999344454, 4.8768, !- X,Y,Z Vertex 2 {m}
  -7.56318935048342, -11.0886341950187, 4.8768, !- X,Y,Z Vertex 3 {m}
  -7.56318935048342, -11.0886341950187, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cfecd60b-d259-4e5f-8a95-e406e476c15c}, !- Handle
  {0a9a2439-4926-4d71-be01-15026850d057}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  32.043749999999996,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {f67fc5cb-3ae4-4791-ae8d-037f606d6222}, !- Handle
  Wall7 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b2cf620d-13ee-45c6-97d3-8661c34c401d}, !- Layer 1
  {edfc9d65-7ad1-471c-b6e3-45fc110f3ad6}, !- Layer 2
  {f6636807-b75d-4178-a9ef-4a6e8b2c0d76}, !- Layer 3
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 4

OS:Surface,
  {d3bc02c4-baf0-43f9-8d41-e1a54a932139}, !- Handle
  Wall8,                                  !- Name
  Wall,                                   !- Surface Type
  {d6f48da0-954d-490c-9b42-8906dd0db26e}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.1146380799231, 6.53718548256731, 0, !- X,Y,Z Vertex 1 {m}
  -12.1146380799231, 6.53718548256731, 4.8768, !- X,Y,Z Vertex 2 {m}
  -4.98880518078754, 13.6630190475684, 4.8768, !- X,Y,Z Vertex 3 {m}
  -4.98880518078754, 13.6630190475684, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {643835f4-c70e-462f-ab65-aad436f4913a}, !- Handle
  {d3bc02c4-baf0-43f9-8d41-e1a54a932139}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.062500000000007,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {d6f48da0-954d-490c-9b42-8906dd0db26e}, !- Handle
  Wall8 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b2cf620d-13ee-45c6-97d3-8661c34c401d}, !- Layer 1
  {edfc9d65-7ad1-471c-b6e3-45fc110f3ad6}, !- Layer 2
  {f6636807-b75d-4178-a9ef-4a6e8b2c0d76}, !- Layer 3
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 4

OS:Surface,
  {dbc0c1f4-72b8-4485-b0f6-88140d085d35}, !- Handle
  Wall9,                                  !- Name
  Wall,                                   !- Surface Type
  {4e7dd699-ca2c-49b5-8472-6af12502722b}, !- Construction Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0647185010516, 4.58710474929095, 0, !- X,Y,Z Vertex 1 {m}
  -14.0647185010516, 4.58710474929095, 4.8768, !- X,Y,Z Vertex 2 {m}
  -12.7715616800364, 5.8802616911437, 4.8768, !- X,Y,Z Vertex 3 {m}
  -12.7715616800364, 5.8802616911437, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8e57d74a-9a19-4f93-8988-1c0196524f39}, !- Handle
  {dbc0c1f4-72b8-4485-b0f6-88140d085d35}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {4e7dd699-ca2c-49b5-8472-6af12502722b}, !- Handle
  Wall9 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b2cf620d-13ee-45c6-97d3-8661c34c401d}, !- Layer 1
  {edfc9d65-7ad1-471c-b6e3-45fc110f3ad6}, !- Layer 2
  {4bd55f13-0c35-40d0-83ba-3640348c41b2}; !- Layer 3

OS:Surface,
  {237aac3e-4d09-43f0-b67d-7f264eddad39}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {de01109c-792a-4b28-9340-b252916eadbe}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7772a077-493e-4370-8e1b-8cbe82be8a31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33514903376393, -4.22843475789136e-08, 0, !- X,Y,Z Vertex 1 {m}
  -4.22843458025568e-08, 6.33514903376393, 0, !- X,Y,Z Vertex 2 {m}
  6.33514903376393, 4.22843475789136e-08, 0, !- X,Y,Z Vertex 3 {m}
  4.22843458025568e-08, -6.33514903376393, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {462416ca-5315-4d40-876c-377a8f5f2331}, !- Handle
  {237aac3e-4d09-43f0-b67d-7f264eddad39}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {7772a077-493e-4370-8e1b-8cbe82be8a31}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {93d071c0-a519-48f8-86e5-e7174f6d9740}, !- Construction Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {237aac3e-4d09-43f0-b67d-7f264eddad39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.22843458025568e-08, -6.33514903376393, 0, !- X,Y,Z Vertex 1 {m}
  6.33514903376393, 4.22843475789136e-08, 0, !- X,Y,Z Vertex 2 {m}
  -4.22843458025568e-08, 6.33514903376393, 0, !- X,Y,Z Vertex 3 {m}
  -6.33514903376393, -4.22843475789136e-08, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1f0fba6f-9743-48de-8261-c55640ffd169}, !- Handle
  {7772a077-493e-4370-8e1b-8cbe82be8a31}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Material,
  {27e46fbf-96e9-4ca7-a50d-8677e35d2091}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.92363688011841,                       !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {06cda41c-fca3-49e4-8753-ac7c31d7b841}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {de01109c-792a-4b28-9340-b252916eadbe}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {27e46fbf-96e9-4ca7-a50d-8677e35d2091}, !- Layer 1
  {1e513987-b20a-4474-aa3b-a7f4f5ea7cb4}, !- Layer 2
  {06cda41c-fca3-49e4-8753-ac7c31d7b841}; !- Layer 3

OS:Construction,
  {93d071c0-a519-48f8-86e5-e7174f6d9740}, !- Handle
  Floor1 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {06cda41c-fca3-49e4-8753-ac7c31d7b841}, !- Layer 1
  {1e513987-b20a-4474-aa3b-a7f4f5ea7cb4}, !- Layer 2
  {27e46fbf-96e9-4ca7-a50d-8677e35d2091}; !- Layer 3

OS:Surface,
  {326652c2-98b6-4bd7-b6f1-2ddd1b75bec1}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {e6e92532-6812-468b-868d-0ecb8958ec1c}, !- Construction Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {cc7b33da-99ba-4b91-a7fa-cea9876f2425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33514903376393, -4.22843466907352e-08, 0, !- X,Y,Z Vertex 1 {m}
  -4.22843466907352e-08, 6.33514903376393, 0, !- X,Y,Z Vertex 2 {m}
  6.33514903376393, 4.22843466907352e-08, 0, !- X,Y,Z Vertex 3 {m}
  4.22843466907352e-08, -6.33514903376393, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ad852698-ed60-41a2-8eb9-183f4ba2fec6}, !- Handle
  {326652c2-98b6-4bd7-b6f1-2ddd1b75bec1}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {cc7b33da-99ba-4b91-a7fa-cea9876f2425}, !- Handle
  Foundation Kiva 1,                      !- Name
  13.4258307666913,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {ccdedc67-3dd6-4824-86f1-4791a3cd7dba}, !- Handle
  1.3848,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {21ce2fd0-1ed8-478a-be87-7857bcfd336e}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e6e92532-6812-468b-868d-0ecb8958ec1c}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {21ce2fd0-1ed8-478a-be87-7857bcfd336e}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {669fa095-1c58-4795-89bd-ef2b16aec842}, !- Handle
  {326652c2-98b6-4bd7-b6f1-2ddd1b75bec1}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  21.9456;                                !- Total Exposed Perimeter {m}

OS:Surface,
  {a0be4a52-cd12-424f-8c02-197f840961bc}, !- Handle
  Slab2,                                  !- Name
  Floor,                                  !- Surface Type
  {ca1a8e8a-e311-466b-9bca-d2b9a3e213ce}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {6333139a-504a-49f3-9df1-781ae99ef199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.53725473630817, -5.03078760871745e-08, 0, !- X,Y,Z Vertex 1 {m}
  -5.03078760871745e-08, 7.53725473630817, 0, !- X,Y,Z Vertex 2 {m}
  7.53725473630817, 5.03078760871745e-08, 0, !- X,Y,Z Vertex 3 {m}
  5.03078760871745e-08, -7.53725473630817, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3567b963-a12a-429f-b24a-4553c2fbb858}, !- Handle
  {a0be4a52-cd12-424f-8c02-197f840961bc}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {6333139a-504a-49f3-9df1-781ae99ef199}, !- Handle
  Foundation Kiva 2,                      !- Name
  20,                                     !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {3c6b5eb4-3127-4cf2-a805-52b856360769}, !- Handle
  floor covering 1,                       !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.045078125,                            !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {ca1a8e8a-e311-466b-9bca-d2b9a3e213ce}, !- Handle
  Slab2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {21ce2fd0-1ed8-478a-be87-7857bcfd336e}, !- Layer 1
  {3c6b5eb4-3127-4cf2-a805-52b856360769}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7f8ca0a5-a46d-4167-bf3b-7f0771d1cab0}, !- Handle
  {a0be4a52-cd12-424f-8c02-197f840961bc}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  37.12464;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {b5422fe8-4221-49c8-a51a-b42ae70e0c2b}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2985972450136, 2.35322686805336, -0.00056486838537817, !- X,Y,Z Vertex 1 {m}
  16.2985972450136, 2.35322686805336, 1.09784486838538, !- X,Y,Z Vertex 2 {m}
  18.6522232089746, -0.000399064488929568, 1.09784486838538, !- X,Y,Z Vertex 3 {m}
  18.6522232089746, -0.000399064488929568, -0.00056486838537817; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c6096657-680d-4287-94e9-a3a01eca205e}, !- Handle
  {b5422fe8-4221-49c8-a51a-b42ae70e0c2b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.916666666666666,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {82e93b2a-0b7d-4b75-80af-c02d6ff317a1}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {957d418b-418b-4d96-8646-5824de97698d}, !- Construction Name
  {b5422fe8-4221-49c8-a51a-b42ae70e0c2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.298996667282, 2.35282744579016, 0,   !- X,Y,Z Vertex 1 {m}
  16.298996667282, 2.35282744579016, 1.09728, !- X,Y,Z Vertex 2 {m}
  18.6518237867062, 3.57774190717919e-07, 1.09728, !- X,Y,Z Vertex 3 {m}
  18.6518237867062, 3.57774190717919e-07, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {286b6aad-8076-45f0-b2f3-6a6513afd2f7}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {82e93b2a-0b7d-4b75-80af-c02d6ff317a1}; !- Shaded Object Name

OS:ShadingSurface,
  {7640a887-66f4-4b64-99cb-dc8c6dd77768}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {286b6aad-8076-45f0-b2f3-6a6513afd2f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3592613321842, 4.29256275499426, 3.84048, !- X,Y,Z Vertex 1 {m}
  20.591559121804, -1.93973495142986, 3.84048, !- X,Y,Z Vertex 2 {m}
  21.0226114127382, -1.50868265474146, 3.84048, !- X,Y,Z Vertex 3 {m}
  14.7903136231184, 4.72361505168266, 3.84048; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}, !- Handle
  WindowMaterial,                         !- Name
  2.78222,                                !- U-Factor {W/m2-K}
  0.56;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {957d418b-418b-4d96-8646-5824de97698d}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:Schedule:Ruleset,
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {e41829bc-c4f1-4fbc-98bc-fea0214a1d3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e41829bc-c4f1-4fbc-98bc-fea0214a1d3d}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41368b95-fa49-46e2-bba7-7a9662af5b9d}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset1, !- Name
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {17a29d91-98e4-42c0-9d45-684de22a0c73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17a29d91-98e4-42c0-9d45-684de22a0c73}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {91b446fc-6098-4aaa-8275-83369340c10d}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset152, !- Name
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2facf0ef-970b-4cba-8f56-834a72a6c0a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2facf0ef-970b-4cba-8f56-834a72a6c0a7}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday152, !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a8fda0f8-c66f-4426-befe-5140eab0ac8a}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset274, !- Name
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15fa2375-fcd4-46a5-b5d5-0cfe8cb1ce75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15fa2375-fcd4-46a5-b5d5-0cfe8cb1ce75}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday274, !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:SurfaceProperty:IncidentSolarMultiplier,
  {dc781d50-8ecd-45de-b180-7e239e46fd76}, !- Handle
  {82e93b2a-0b7d-4b75-80af-c02d6ff317a1}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {ffe77ac1-94bf-4ed9-8e1c-995ecb4d2b8e}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2888463852587, 5.36297760727562, -0.00056486838537817, !- X,Y,Z Vertex 1 {m}
  13.2888463852587, 5.36297760727562, 1.09784486838538, !- X,Y,Z Vertex 2 {m}
  15.6424723492198, 3.00935167473333, 1.09784486838538, !- X,Y,Z Vertex 3 {m}
  15.6424723492198, 3.00935167473333, -0.00056486838537817; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {67077f6c-be5d-4fbe-9f4b-4e17a3649a29}, !- Handle
  {ffe77ac1-94bf-4ed9-8e1c-995ecb4d2b8e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.916666666666666,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {893fa2c0-2bf0-483b-9ba0-e703fe7211c1}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {87bcdf97-613a-422c-b92c-50148d80330c}, !- Construction Name
  {ffe77ac1-94bf-4ed9-8e1c-995ecb4d2b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.2892458075271, 5.36257818501242, 0,  !- X,Y,Z Vertex 1 {m}
  13.2892458075271, 5.36257818501242, 1.09728, !- X,Y,Z Vertex 2 {m}
  15.6420729269514, 3.00975109699645, 1.09728, !- X,Y,Z Vertex 3 {m}
  15.6420729269514, 3.00975109699645, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d64c0f67-e225-489e-be6e-d7db579445fb}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {893fa2c0-2bf0-483b-9ba0-e703fe7211c1}; !- Shaded Object Name

OS:ShadingSurface,
  {2608bf25-45c0-4c4f-8672-59ca60476e68}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {d64c0f67-e225-489e-be6e-d7db579445fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.0737196591829, 5.57810433047962, 1.40208, !- X,Y,Z Vertex 1 {m}
  15.8575990752956, 2.79422495152933, 1.40208, !- X,Y,Z Vertex 2 {m}
  16.2886513662298, 3.22527724821773, 1.40208, !- X,Y,Z Vertex 3 {m}
  13.5047719501172, 6.00915662716802, 1.40208; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {87bcdf97-613a-422c-b92c-50148d80330c}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {4adac7d3-9dd3-4764-997c-eeb5e90e270a}, !- Handle
  {893fa2c0-2bf0-483b-9ba0-e703fe7211c1}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {a7a3a8e9-4a0a-4e88-8681-0483763e4866}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.949098626131711, -17.7027257480743, -0.00110730463613068, !- X,Y,Z Vertex 1 {m}
  0.949098626131711, -17.7027257480743, 0.915507304636131, !- X,Y,Z Vertex 2 {m}
  -0.000782366467158013, -18.6526067787134, 0.915507304636131, !- X,Y,Z Vertex 3 {m}
  -0.000782366467158013, -18.6526067787134, -0.00110730463613068; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f8e5a53e-d93a-49c8-9bb3-52cbbda1b6b1}, !- Handle
  {a7a3a8e9-4a0a-4e88-8681-0483763e4866}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3999999999999995,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {6629819d-123a-44a3-b117-315359af4608}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {e2773a61-07cc-4f55-8078-8e884cb3cd2b}, !- Construction Name
  {a7a3a8e9-4a0a-4e88-8681-0483763e4866}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.948315643530341, -17.703508730707, 0, !- X,Y,Z Vertex 1 {m}
  0.948315643530341, -17.703508730707, 0.9144, !- X,Y,Z Vertex 2 {m}
  6.16134212094721e-07, -18.6518237960807, 0.9144, !- X,Y,Z Vertex 3 {m}
  6.16134212094721e-07, -18.6518237960807, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {95f63391-5766-4f8e-8083-35f5fff591dc}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6629819d-123a-44a3-b117-315359af4608}; !- Shaded Object Name

OS:ShadingSurface,
  {e5dc714f-8237-4b2f-8d3a-01acdcabc863}, !- Handle
  Window3 overhangs,                      !- Name
  ,                                       !- Construction Name
  {95f63391-5766-4f8e-8083-35f5fff591dc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.88805092684058, -15.7637733697155, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.93973466717607, -20.5915591570723, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.5086823647335, -21.0226114422524, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.31910322928318, -16.1948256548955, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e2773a61-07cc-4f55-8078-8e884cb3cd2b}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {f993d606-be29-40ea-90c6-de4acebdcecb}, !- Handle
  {6629819d-123a-44a3-b117-315359af4608}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {a7808f7d-1132-4c03-9690-205ec190d294}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38235914490604, -15.2694650779399, -0.000686497560947574, !- X,Y,Z Vertex 1 {m}
  3.38235914490604, -15.2694650779399, 1.12844649756095, !- X,Y,Z Vertex 2 {m}
  1.60475387211666, -17.0470704219177, 1.12844649756095, !- X,Y,Z Vertex 3 {m}
  1.60475387211666, -17.0470704219177, -0.000686497560947574; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eeb3c9bd-8581-469d-ab98-7dc072cb1626}, !- Handle
  {a7808f7d-1132-4c03-9690-205ec190d294}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.2432432432432421,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  135,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {9e982963-c23a-4494-b06d-84330e2e9635}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {e94eeef3-8af1-4b22-a6ab-51b42b113caa}, !- Construction Name
  {a7808f7d-1132-4c03-9690-205ec190d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.38187371783514, -15.2699505050303, 0, !- X,Y,Z Vertex 1 {m}
  3.38187371783514, -15.2699505050303, 1.12776, !- X,Y,Z Vertex 2 {m}
  1.60523929918756, -17.0465849948274, 1.12776, !- X,Y,Z Vertex 3 {m}
  1.60523929918756, -17.0465849948274, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1d33c160-57f3-4b26-97fd-94c924e39a26}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9e982963-c23a-4494-b06d-84330e2e9635}; !- Shaded Object Name

OS:ShadingSurface,
  {095ba904-fd00-4a8d-a9d0-01f58f677a8d}, !- Handle
  Window4 overhangs,                      !- Name
  ,                                       !- Construction Name
  {1d33c160-57f3-4b26-97fd-94c924e39a26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.59739986042514, -15.054424353809, 1.43256, !- X,Y,Z Vertex 1 {m}
  1.38971315659753, -17.2621111460487, 1.43256, !- X,Y,Z Vertex 2 {m}
  1.8207654590401, -17.6931634312287, 1.43256, !- X,Y,Z Vertex 3 {m}
  4.02845216286774, -15.485476638989, 1.43256; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e94eeef3-8af1-4b22-a6ab-51b42b113caa}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {c94c1c4a-ed58-4161-93e1-e0a8134f03fa}, !- Handle
  {9e982963-c23a-4494-b06d-84330e2e9635}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {a88260ca-7a57-4b53-b4b1-b44d363f54e8}, !- Handle
  surface Window5,                        !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7177961602592, -1.93402834130996, -0.00120072506717533, !- X,Y,Z Vertex 1 {m}
  -16.7177961602592, -1.93402834130996, 1.18992072506718, !- X,Y,Z Vertex 2 {m}
  -17.3494937693551, -1.30233077437719, 1.18992072506718, !- X,Y,Z Vertex 3 {m}
  -17.3494937693551, -1.30233077437719, -0.00120072506717533; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bae06ccd-8d7c-4283-82d0-30082574f27a}, !- Handle
  {a88260ca-7a57-4b53-b4b1-b44d363f54e8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9230769230769229,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {ff255be5-c7cd-4a2a-ae1b-ed8c23424ab7}, !- Handle
  Window5,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7c75b44-c4ab-4842-b349-f3855642103c}, !- Construction Name
  {a88260ca-7a57-4b53-b4b1-b44d363f54e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7186452011249, -1.93317930050095, 0, !- X,Y,Z Vertex 1 {m}
  -16.7186452011249, -1.93317930050095, 1.18872, !- X,Y,Z Vertex 2 {m}
  -17.3486447284894, -1.3031798151862, 1.18872, !- X,Y,Z Vertex 3 {m}
  -17.3486447284894, -1.3031798151862, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {10e38f96-9828-4636-9257-3a3827349bcc}, !- Handle
  Window5 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ff255be5-c7cd-4a2a-ae1b-ed8c23424ab7}; !- Shaded Object Name

OS:ShadingSurface,
  {1f7236d4-e93b-43eb-84a5-2cddcad59c97}, !- Handle
  Window5 overhangs,                      !- Name
  ,                                       !- Construction Name
  {10e38f96-9828-4636-9257-3a3827349bcc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7789098142395, -3.87291455791752, 3.93192, !- X,Y,Z Vertex 1 {m}
  -19.2883801153747, 0.636555442230326, 3.93192, !- X,Y,Z Vertex 2 {m}
  -19.7194323948006, 0.205503134033576, 3.93192, !- X,Y,Z Vertex 3 {m}
  -15.2099620936654, -4.30396686611422, 3.93192; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c7c75b44-c4ab-4842-b349-f3855642103c}, !- Handle
  WindowConstruction 4,                   !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {285aeafb-e7e6-40c6-808e-7b62483721d3}, !- Handle
  {ff255be5-c7cd-4a2a-ae1b-ed8c23424ab7}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {50d672ed-c09a-463b-9716-6a70e6b320ff}, !- Handle
  surface Window6,                        !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3862610110559, -4.26556328658575, -0.000727381450121356, !- X,Y,Z Vertex 1 {m}
  -14.3862610110559, -4.26556328658575, 1.06752738145012, !- X,Y,Z Vertex 2 {m}
  -16.0622357956522, -2.58958861385343, 1.06752738145012, !- X,Y,Z Vertex 3 {m}
  -16.0622357956522, -2.58958861385343, -0.000727381450121356; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {55b6848c-ebe5-431e-985e-9c1240806cec}, !- Handle
  {50d672ed-c09a-463b-9716-6a70e6b320ff}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7714285714285714,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {4f82c87e-50ce-4641-b379-7c0fcba529aa}, !- Handle
  Window6,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {303bace6-9a7b-49fe-ae7e-5807780560e4}, !- Construction Name
  {50d672ed-c09a-463b-9716-6a70e6b320ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.386775347429, -4.26504895024705, 0, !- X,Y,Z Vertex 1 {m}
  -14.386775347429, -4.26504895024705, 1.0668, !- X,Y,Z Vertex 2 {m}
  -16.0617214592792, -2.59010295019216, 1.0668, !- X,Y,Z Vertex 3 {m}
  -16.0617214592792, -2.59010295019216, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4917da85-cf5f-4fa2-a6dc-e9f36ff78fb2}, !- Handle
  Window6 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f82c87e-50ce-4641-b379-7c0fcba529aa}; !- Shaded Object Name

OS:ShadingSurface,
  {5d2c5616-6acc-42fb-b595-1fa20f5d7138}, !- Handle
  Window6 overhangs,                      !- Name
  ,                                       !- Construction Name
  {4917da85-cf5f-4fa2-a6dc-e9f36ff78fb2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.1712491933306, -4.48057508995996, 1.3716, !- X,Y,Z Vertex 1 {m}
  -16.2772476133775, -2.37457681047922, 1.3716, !- X,Y,Z Vertex 2 {m}
  -16.7082998928034, -2.80562911867596, 1.3716, !- X,Y,Z Vertex 3 {m}
  -14.6023014727565, -4.91162739815675, 1.3716; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {303bace6-9a7b-49fe-ae7e-5807780560e4}, !- Handle
  WindowConstruction 5,                   !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {8795d984-d9db-4c10-8989-998b755afd05}, !- Handle
  {4f82c87e-50ce-4641-b379-7c0fcba529aa}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {56d91931-37d4-4943-9e24-f54d99e76c00}, !- Handle
  surface Window7,                        !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7557468765279, -5.89607725939312, -0.00107594075468109, !- X,Y,Z Vertex 1 {m}
  -12.7557468765279, -5.89607725939312, 0.945955940754681, !- X,Y,Z Vertex 2 {m}
  -13.7306124083208, -4.92121179266818, 0.945955940754681, !- X,Y,Z Vertex 3 {m}
  -13.7306124083208, -4.92121179266818, -0.00107594075468109; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {119e7e4a-a55b-4770-9577-15197379febb}, !- Handle
  {56d91931-37d4-4943-9e24-f54d99e76c00}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.5161290322580649,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {20e8353b-d267-41f2-974f-491d7255243d}, !- Handle
  Window7,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {e3923751-39c0-44fb-ad52-838dabe3f8d1}, !- Construction Name
  {56d91931-37d4-4943-9e24-f54d99e76c00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.756507681557, -5.89531645441472, 0, !- X,Y,Z Vertex 1 {m}
  -12.756507681557, -5.89531645441472, 0.94488, !- X,Y,Z Vertex 2 {m}
  -13.7298516032916, -4.92197259764658, 0.94488, !- X,Y,Z Vertex 3 {m}
  -13.7298516032916, -4.92197259764658, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a826c5ed-fe36-4205-881d-15171c2adc32}, !- Handle
  Window7 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {20e8353b-d267-41f2-974f-491d7255243d}; !- Shaded Object Name

OS:ShadingSurface,
  {9fdf2669-1494-4b3a-8141-755f355fc248}, !- Handle
  Window7 overhangs,                      !- Name
  ,                                       !- Construction Name
  {a826c5ed-fe36-4205-881d-15171c2adc32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.5409815274587, -6.1108425941277, 1.24968, !- X,Y,Z Vertex 1 {m}
  -13.94537775739, -4.70644645793363, 1.24968, !- X,Y,Z Vertex 2 {m}
  -14.3764300368159, -5.13749876613038, 1.24968, !- X,Y,Z Vertex 3 {m}
  -12.9720338068846, -6.5418949023244, 1.24968; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e3923751-39c0-44fb-ad52-838dabe3f8d1}, !- Handle
  WindowConstruction 6,                   !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {a3252ea6-177c-442e-b3d4-957f33f907d5}, !- Handle
  {20e8353b-d267-41f2-974f-491d7255243d}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {9afbe40c-f8bf-48db-bfa9-9f2005002a89}, !- Handle
  surface Window8,                        !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.13041136832798, 15.5214131949446, -0.000859535249978505, !- X,Y,Z Vertex 1 {m}
  -3.13041136832798, 15.5214131949446, 1.15909953524998, !- X,Y,Z Vertex 2 {m}
  -1.89275638539225, 16.7590682935316, 1.15909953524998, !- X,Y,Z Vertex 3 {m}
  -1.89275638539225, 16.7590682935316, -0.000859535249978505; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1ab0e911-c08b-436e-9241-5d19728122d7}, !- Handle
  {9afbe40c-f8bf-48db-bfa9-9f2005002a89}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7368421052631566,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {9f090880-5356-4c67-9b6e-a8ddd1b9792b}, !- Handle
  Window8,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {dade043a-960a-4189-8dd3-595f17653322}, !- Construction Name
  {9afbe40c-f8bf-48db-bfa9-9f2005002a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.12980358515245, 15.5220209781769, 0, !- X,Y,Z Vertex 1 {m}
  -3.12980358515245, 15.5220209781769, 1.15824, !- X,Y,Z Vertex 2 {m}
  -1.89336416856778, 16.7584605102993, 1.15824, !- X,Y,Z Vertex 3 {m}
  -1.89336416856778, 16.7584605102993, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {30f9e46d-8860-414e-a24b-3c7f0783dde9}, !- Handle
  Window8 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9f090880-5356-4c67-9b6e-a8ddd1b9792b}; !- Shaded Object Name

OS:ShadingSurface,
  {359d34c0-72f5-411f-beac-e94a95527535}, !- Handle
  Window8 overhangs,                      !- Name
  ,                                       !- Construction Name
  {30f9e46d-8860-414e-a24b-3c7f0783dde9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.06953881667521, 13.5822855653978, 3.90144, !- X,Y,Z Vertex 1 {m}
  0.0463710629549627, 18.6981959230784, 3.90144, !- X,Y,Z Vertex 2 {m}
  -0.384681250995947, 19.1292481967501, 3.90144, !- X,Y,Z Vertex 3 {m}
  -5.50059113062611, 14.0133378390695, 3.90144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dade043a-960a-4189-8dd3-595f17653322}, !- Handle
  WindowConstruction 7,                   !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {c880fec0-f150-48fc-9e54-8a946d5ec283}, !- Handle
  {9f090880-5356-4c67-9b6e-a8ddd1b9792b}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {84ef074c-4e06-4ff0-b47b-25854b330a48}, !- Handle
  surface Window9,                        !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.33285821706551, 14.3189661925243, -0.00138117955513506, !- X,Y,Z Vertex 1 {m}
  -4.33285821706551, 14.3189661925243, 1.03770117955514, !- X,Y,Z Vertex 2 {m}
  -3.7857505881836, 14.8660738725301, 1.03770117955514, !- X,Y,Z Vertex 3 {m}
  -3.7857505881836, 14.8660738725301, -0.00138117955513506; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f91437ea-951b-4aeb-b3c2-d753633a84e0}, !- Handle
  {84ef074c-4e06-4ff0-b47b-25854b330a48}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5294117647058818,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {684f9273-81c9-42cd-8636-706df7c112de}, !- Handle
  Window9,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {99061b4d-5786-4996-8746-b7fab4533838}, !- Construction Name
  {84ef074c-4e06-4ff0-b47b-25854b330a48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.33188157568167, 14.3199428339994, 0, !- X,Y,Z Vertex 1 {m}
  -4.33188157568167, 14.3199428339994, 1.03632, !- X,Y,Z Vertex 2 {m}
  -3.78672722956744, 14.865097231055, 1.03632, !- X,Y,Z Vertex 3 {m}
  -3.78672722956744, 14.865097231055, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ba4c9a84-e017-4837-bd3c-60ced02082aa}, !- Handle
  Window9 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {684f9273-81c9-42cd-8636-706df7c112de}; !- Shaded Object Name

OS:ShadingSurface,
  {2e0ac69a-e793-43a7-95d0-6b39b5f154a4}, !- Handle
  Window9 overhangs,                      !- Name
  ,                                       !- Construction Name
  {ba4c9a84-e017-4837-bd3c-60ced02082aa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.54740771251754, 14.104416677024, 1.34112, !- X,Y,Z Vertex 1 {m}
  -3.57120109273158, 15.0806233880305, 1.34112, !- X,Y,Z Vertex 2 {m}
  -4.00225340668249, 15.5116756617022, 1.34112, !- X,Y,Z Vertex 3 {m}
  -4.97846002646845, 14.5354689506957, 1.34112; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {99061b4d-5786-4996-8746-b7fab4533838}, !- Handle
  WindowConstruction 8,                   !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {70dd58a5-9fb7-4869-8f93-0b8651fa1dbf}, !- Handle
  {684f9273-81c9-42cd-8636-706df7c112de}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {3b40ce55-2fc6-4a08-97a0-4313234a4d2e}, !- Handle
  surface Window10,                       !- Name
  Wall,                                   !- Surface Type
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.23704831194234, 17.4147764788029, -0.000859535249978505, !- X,Y,Z Vertex 1 {m}
  -1.23704831194234, 17.4147764788029, 1.15909953524998, !- X,Y,Z Vertex 2 {m}
  0.000606670993386516, 18.6524315773899, 1.15909953524998, !- X,Y,Z Vertex 3 {m}
  0.000606670993386516, 18.6524315773899, -0.000859535249978505; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d3d99046-45fa-49d9-9cb5-99279493e424}, !- Handle
  {3b40ce55-2fc6-4a08-97a0-4313234a4d2e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7368421052631584,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  315,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {56757e8a-90ae-4e52-ad4d-3b6d1d400b1e}, !- Handle
  Window10,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {48abeab5-40dd-485e-9af6-dfa5374c5a2f}, !- Construction Name
  {3b40ce55-2fc6-4a08-97a0-4313234a4d2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.23644052876681, 17.4153842620352, 0, !- X,Y,Z Vertex 1 {m}
  -1.23644052876681, 17.4153842620352, 1.15824, !- X,Y,Z Vertex 2 {m}
  -1.11218214371434e-06, 18.6518237941576, 1.15824, !- X,Y,Z Vertex 3 {m}
  -1.11218214371434e-06, 18.6518237941576, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bb3af1e5-375e-485d-8d71-1715becce496}, !- Handle
  Window10 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {56757e8a-90ae-4e52-ad4d-3b6d1d400b1e}; !- Shaded Object Name

OS:ShadingSurface,
  {2336d3c4-a69f-43aa-8b2c-cb6ed889216d}, !- Handle
  Window10 overhangs,                     !- Name
  ,                                       !- Construction Name
  {bb3af1e5-375e-485d-8d71-1715becce496}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.45196666560267, 17.1998581050598, 1.46304, !- X,Y,Z Vertex 1 {m}
  0.215525024653717, 18.867349951133, 1.46304, !- X,Y,Z Vertex 2 {m}
  -0.215527289297192, 19.2984022248048, 1.46304, !- X,Y,Z Vertex 3 {m}
  -1.88301897955357, 17.6309103787315, 1.46304; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {48abeab5-40dd-485e-9af6-dfa5374c5a2f}, !- Handle
  WindowConstruction 9,                   !- Name
  ,                                       !- Surface Rendering Name
  {cc188cd4-fa95-43ca-beba-ce8bf76d9085}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {a6380adb-ea71-4ba1-8664-08ce56a846ac}, !- Handle
  {56757e8a-90ae-4e52-ad4d-3b6d1d400b1e}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {56347128-26cf-43d8-84b6-4aa4c4c39c1d}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {9b7457ef-3e4b-45cb-8ebb-63e19d4a5527}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {5afcea72-d9a9-4291-b65a-49d455068efd}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5fae3b36-60a2-4051-87d2-be3286d55fb9}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {08cf7aa7-0d4e-44f8-aff2-376fa8fc20ff}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {9b7457ef-3e4b-45cb-8ebb-63e19d4a5527}, !- Layer 1
  {5afcea72-d9a9-4291-b65a-49d455068efd}, !- Layer 2
  {5fae3b36-60a2-4051-87d2-be3286d55fb9}, !- Layer 3
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 4

OS:Surface,
  {8bddebb8-21b7-4894-8121-9a7c265c6d76}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {f2af88e2-8c84-4e3a-9b6b-9d8a140f02a8}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.0049689470177, -0.646855675040186, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  -18.0049689470177, -0.646855675040186, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  -18.6524233145481, 0.000598649275413976, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  -18.6524233145481, 0.000598649275413976, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {43c29c61-debc-44ab-a98a-ca99f2985d6a}, !- Handle
  {8bddebb8-21b7-4894-8121-9a7c265c6d76}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  225,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {2efa9510-5f8f-447a-a0d4-85d0ced131ea}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {d7c48d36-8524-49cc-b83d-a0e9c09e9539}, !- Construction Name
  {8bddebb8-21b7-4894-8121-9a7c265c6d76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.005568463469, -0.646256158628937, 0, !- X,Y,Z Vertex 1 {m}
  -18.005568463469, -0.646256158628937, 2.033016, !- X,Y,Z Vertex 2 {m}
  -18.6518237980968, -8.67135845794564e-07, 2.033016, !- X,Y,Z Vertex 3 {m}
  -18.6518237980968, -8.67135845794564e-07, 0; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {974029a5-4c15-43bc-b34c-1d3e16058112}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d7c48d36-8524-49cc-b83d-a0e9c09e9539}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {974029a5-4c15-43bc-b34c-1d3e16058112}; !- Layer 1

OS:Material,
  {794f8f19-3176-46fa-9ca7-632016db1648}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {f2af88e2-8c84-4e3a-9b6b-9d8a140f02a8}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {794f8f19-3176-46fa-9ca7-632016db1648}, !- Layer 1
  {5afcea72-d9a9-4291-b65a-49d455068efd}, !- Layer 2
  {5fae3b36-60a2-4051-87d2-be3286d55fb9}, !- Layer 3
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 4

OS:Surface,
  {70f8c751-86b8-422a-b255-585b0a06075b}, !- Handle
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  {ce964143-8981-46e7-b6b2-9ef19764b9f2}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.53725473630817, -5.03078756430853e-08, 2.4384, !- X,Y,Z Vertex 1 {m}
  -5.03078765312637e-08, 7.53725473630817, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.53725473630817, 5.03078756430853e-08, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.03078765312637e-08, -7.53725473630817, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ff990786-af51-405f-a4f1-c5dc3d398941}, !- Handle
  {70f8c751-86b8-422a-b255-585b0a06075b}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredFloor,                          !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {478e41a3-58ac-40a7-a020-5d2496b4039d}, !- Handle
  inferred conditioned ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {ce964143-8981-46e7-b6b2-9ef19764b9f2}, !- Construction Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03078765312637e-08, -7.53725473630817, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.53725473630817, 5.03078756430853e-08, 2.4384, !- X,Y,Z Vertex 2 {m}
  -5.03078765312637e-08, 7.53725473630817, 2.4384, !- X,Y,Z Vertex 3 {m}
  -7.53725473630817, -5.03078756430853e-08, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {23308d60-0289-4ae2-83cd-6314c2692e30}, !- Handle
  {478e41a3-58ac-40a7-a020-5d2496b4039d}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredCeiling,                        !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {c01d846f-e91a-4bf2-9bac-1baf35670abb}, !- Handle
  floor stud and cavity 1,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {20b94cf7-3a83-435b-acc4-3048fc47461d}, !- Handle
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce964143-8981-46e7-b6b2-9ef19764b9f2}, !- Handle
  AdiabaticFloorConstruction,             !- Name
  ,                                       !- Surface Rendering Name
  {c01d846f-e91a-4bf2-9bac-1baf35670abb}, !- Layer 1
  {20b94cf7-3a83-435b-acc4-3048fc47461d}, !- Layer 2
  {1e513987-b20a-4474-aa3b-a7f4f5ea7cb4}, !- Layer 3
  {06cda41c-fca3-49e4-8753-ac7c31d7b841}; !- Layer 4

OS:InternalMass:Definition,
  {49c123c3-ac12-44c6-af37-2bd64aa19e3a}, !- Handle
  partition wall mass,                    !- Name
  {33049be3-3503-4f0e-bbc1-8f74d8d885d5}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  307.5090624,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e29eccc7-4bff-4445-8915-5cff4106f2eb}, !- Handle
  partition wall mass,                    !- Name
  {49c123c3-ac12-44c6-af37-2bd64aa19e3a}, !- Internal Mass Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {2d622835-db67-45aa-8977-59444c7296eb}, !- Handle
  wall stud and cavity 4,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {33049be3-3503-4f0e-bbc1-8f74d8d885d5}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}, !- Layer 1
  {2d622835-db67-45aa-8977-59444c7296eb}, !- Layer 2
  {22970927-b3a5-4c1f-b699-9d8944fa6d58}; !- Layer 3

OS:InternalMass:Definition,
  {7e4aab64-2374-4fad-8992-a5272d17670e}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {bc914b29-6097-4403-8715-ec5bc1c7ba4b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  123.00362496,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f51857c7-791e-445c-b35a-4495686d3ae0}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {7e4aab64-2374-4fad-8992-a5272d17670e}, !- Internal Mass Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {20458de8-3a67-4ad4-82d3-48376461fe57}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {bc914b29-6097-4403-8715-ec5bc1c7ba4b}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {20458de8-3a67-4ad4-82d3-48376461fe57}; !- Layer 1

OS:InternalMass:Definition,
  {0efa7750-1c7d-4a5b-916f-7287802db770}, !- Handle
  furniture mass garage 1,                !- Name
  {9355d7ae-ce6f-4a48-ac5b-e95d80b2a41b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  8.02682265600001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b6f886fe-4f24-4954-92f3-a77a688b50ee}, !- Handle
  furniture mass garage 1,                !- Name
  {0efa7750-1c7d-4a5b-916f-7287802db770}, !- Internal Mass Definition Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {33a1c47e-8dcb-47d5-860f-b10487396d74}, !- Handle
  furniture material garage 1,            !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {9355d7ae-ce6f-4a48-ac5b-e95d80b2a41b}, !- Handle
  furniture construction garage 1,        !- Name
  ,                                       !- Surface Rendering Name
  {33a1c47e-8dcb-47d5-860f-b10487396d74}; !- Layer 1

OS:ShadingSurface,
  {13ab1806-dd96-4d7a-908b-3e58eeab7e02}, !- Handle
  Neighbor azimuth 315 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {d78c0270-8d7e-4636-8ae6-24bf523e05d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.8847160325494, 3.23289130558136, 0, !- X,Y,Z Vertex 1 {m}
  -21.8847160325494, 3.23289130558136, 4.8768, !- X,Y,Z Vertex 2 {m}
  -3.23289335057394, 21.8847157304554, 4.8768, !- X,Y,Z Vertex 3 {m}
  -3.23289335057394, 21.8847157304554, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eeae2f98-f1cf-4266-97cd-4152fc8c4bbe}, !- Handle
  {13ab1806-dd96-4d7a-908b-3e58eeab7e02}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  315,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurface,
  {c7d51c7e-082d-415e-ad78-f5ba5663328f}, !- Handle
  Neighbor azimuth 135 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {d78c0270-8d7e-4636-8ae6-24bf523e05d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8847159462369, -3.23289188986495, 0, !- X,Y,Z Vertex 1 {m}
  21.8847159462369, -3.23289188986495, 4.8768, !- X,Y,Z Vertex 2 {m}
  3.23289276629035, -21.884715816768, 4.8768, !- X,Y,Z Vertex 3 {m}
  3.23289276629035, -21.884715816768, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ec32dcbc-a512-42d1-b6e6-97f7f42b37bc}, !- Handle
  {c7d51c7e-082d-415e-ad78-f5ba5663328f}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  135,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {d78c0270-8d7e-4636-8ae6-24bf523e05d2}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Schedule:File,
  {24c9c25b-bcbd-415a-8b70-e2a1b3f5e759}, !- Handle
  occupants,                              !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:Schedule:Constant,
  {565f4ab0-0344-4efb-81f9-f42a0591f3aa}, !- Handle
  occupants activity schedule,            !- Name
  {f9b9aaee-e3de-4c86-9376-d2d8fa59fb73}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {7746728b-7e85-4cdb-a3a1-f53a1f72b29a}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {fc7426bb-faa7-4866-a576-1fc87b07295e}, !- Handle
  occupants,                              !- Name
  {7746728b-7e85-4cdb-a3a1-f53a1f72b29a}, !- People Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {24c9c25b-bcbd-415a-8b70-e2a1b3f5e759}, !- Number of People Schedule Name
  {565f4ab0-0344-4efb-81f9-f42a0591f3aa}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {f9b9aaee-e3de-4c86-9376-d2d8fa59fb73}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Curve:Biquadratic,
  {2de40dbd-4afa-4ee9-a513-37d05123943a}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {9a7d61d9-bba4-42d9-9dc3-d63cdeff238f}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {83ce0a00-2b82-402e-8f13-20776287a7e9}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f80b87b2-148d-492a-a664-8fbc4bfbb9fb}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6a3e60e0-ee05-4fe5-b868-0a1b3148e092}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Handle
  Always On Discrete,                     !- Name
  {960dc40a-f4b0-45aa-b43d-8d3b650ad136}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {960dc40a-f4b0-45aa-b43d-8d3b650ad136}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {3f6594d1-e9e9-4a0e-b7a0-135e731faad4}, !- Handle
  central ac and furnace clg coil,        !- Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Availability Schedule Name
  16015.1406443898,                       !- Rated Total Cooling Capacity {W}
  0.730031800184905,                      !- Rated Sensible Heat Ratio
  4.3086,                                 !- Rated COP {W/W}
  0.827265346446643,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2de40dbd-4afa-4ee9-a513-37d05123943a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83ce0a00-2b82-402e-8f13-20776287a7e9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9a7d61d9-bba4-42d9-9dc3-d63cdeff238f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f80b87b2-148d-492a-a664-8fbc4bfbb9fb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6a3e60e0-ee05-4fe5-b868-0a1b3148e092}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AdditionalProperties,
  {8a195da4-0ca2-448c-938e-e625102fef2d}, !- Handle
  {3f6594d1-e9e9-4a0e-b7a0-135e731faad4}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1;                         !- Feature Value 1

OS:Coil:Heating:Gas,
  {5fcd9baa-9ad3-44a6-93ca-c02fcc64b9bc}, !- Handle
  central ac and furnace htg coil,        !- Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  41291.3692187047,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:AdditionalProperties,
  {664a848c-eb69-444a-936a-ed2da38cc0e2}, !- Handle
  {5fcd9baa-9ad3-44a6-93ca-c02fcc64b9bc}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Fan:SystemModel,
  {3e6d069b-a009-4853-8a69-ee5735da43b8}, !- Handle
  central ac and furnace supply fan,      !- Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.212904929024,                         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  794.580001233493,                       !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  0.86342,                                !- Speed Flow Fraction 1
  0.64368,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

OS:EnergyManagementSystem:Sensor,
  {2b759898-701a-4979-979a-4cfa0c023b0a}, !- Handle
  central_ac_and_furnace_supply_fan_s,    !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c977e40d-d6e1-49a4-963e-aa843741e27a}, !- Handle
  central_ac_and_furnace_clg_coil_s,      !- Name
  central ac and furnace clg coil,        !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {dd17e59b-6ea3-43a0-897b-6c9de3db6088}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program, !- Name
  Set central_ac_and_furnace_supply_fan_clg = 0, !- Program Line 1
  If central_ac_and_furnace_clg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {a135b562-239f-40f0-ab85-c7c74892489f}, !- Handle
  central ac and furnace supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {dd17e59b-6ea3-43a0-897b-6c9de3db6088}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {eea28ab3-f5e5-4a9a-9222-e65c9ee1f32c}, !- Handle
  central ac and furnace supply fan disaggregate clg, !- Name
  central_ac_and_furnace_supply_fan_clg,  !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {dd17e59b-6ea3-43a0-897b-6c9de3db6088}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {6447ea33-4c9c-4611-91e2-9b47ca671e4b}, !- Handle
  {eea28ab3-f5e5-4a9a-9222-e65c9ee1f32c}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {b6320386-1f89-47dd-bf59-6881d33ab164}, !- Handle
  central_ac_and_furnace_supply_fan_s_1,  !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1b9938d2-08eb-42db-927a-95f106d03f2c}, !- Handle
  central_ac_and_furnace_htg_coil_s,      !- Name
  central ac and furnace htg coil,        !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {5dd5c250-f31c-486a-be24-a9809ca05019}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_1, !- Name
  Set central_ac_and_furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If central_ac_and_furnace_htg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {012e167a-e5e4-442b-9755-970da88eac50}, !- Handle
  central ac and furnace supply fan disaggregate program calling manager 1, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {5dd5c250-f31c-486a-be24-a9809ca05019}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {9d59d7ab-f560-4dbd-ac0c-450f393aa688}, !- Handle
  central ac and furnace supply fan disaggregate htg primary, !- Name
  central_ac_and_furnace_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5dd5c250-f31c-486a-be24-a9809ca05019}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {76699b44-e7ff-4da4-b6b0-03d28814c386}, !- Handle
  {9d59d7ab-f560-4dbd-ac0c-450f393aa688}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:Schedule:Constant,
  {6ef23b04-c643-4bd2-b465-6dd73b9c5dc2}, !- Handle
  central ac and furnace auto fan schedule, !- Name
  {960dc40a-f4b0-45aa-b43d-8d3b650ad136}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {8aa5f1a4-5a02-495c-93ea-b66df8c7dbb9}, !- Handle
  central ac and furnace unitary system,  !- Name
  Load,                                   !- Control Type
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Availability Schedule Name
  {fff8060d-da83-40e1-b43e-3cb4a2848974}, !- Air Inlet Node Name
  {855774ef-3b3c-48f9-bdbc-bbc0768fa695}, !- Air Outlet Node Name
  {3e6d069b-a009-4853-8a69-ee5735da43b8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6ef23b04-c643-4bd2-b465-6dd73b9c5dc2}, !- Supply Air Fan Operating Mode Schedule Name
  {5fcd9baa-9ad3-44a6-93ca-c02fcc64b9bc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3f6594d1-e9e9-4a0e-b7a0-135e731faad4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.0472513764608,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.212904929024,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {5d21d86f-db9f-4679-ab03-48d61e49dba8}, !- Handle
  central ac and furnace airloop,         !- Name
  ,                                       !- Controller List Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Availability Schedule
  {e4cfe04a-a8e3-4aec-b888-7e2c22d062fb}, !- Availability Manager List Name
  1.212904929024,                         !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {604f507e-698c-4cf8-b214-9db8d0076d28}, !- Supply Side Inlet Node Name
  {7fca6dd2-f6b3-4057-871d-3a1a7f83d3b0}, !- Demand Side Outlet Node Name
  {7aae0ead-e249-43cb-a51d-b9afe43a2d92}, !- Demand Side Inlet Node A
  {56d37ebf-fcab-4d45-93a0-4a830478f543}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9373ef1a-e09b-4c1c-ad7a-17ebf45ef856}, !- Demand Mixer Name
  {66e493db-0f8d-4d10-9a82-039fafe11d23}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {38ae7faa-2fe1-4f95-acfa-322c39411a48}, !- Handle
  Node 3,                                 !- Name
  {604f507e-698c-4cf8-b214-9db8d0076d28}, !- Inlet Port
  {fff8060d-da83-40e1-b43e-3cb4a2848974}; !- Outlet Port

OS:Node,
  {ce73ab3a-3f55-4e70-b7e2-6ec5bb43498a}, !- Handle
  Node 4,                                 !- Name
  {855774ef-3b3c-48f9-bdbc-bbc0768fa695}, !- Inlet Port
  {56d37ebf-fcab-4d45-93a0-4a830478f543}; !- Outlet Port

OS:Connection,
  {604f507e-698c-4cf8-b214-9db8d0076d28}, !- Handle
  {5d21d86f-db9f-4679-ab03-48d61e49dba8}, !- Source Object
  9,                                      !- Outlet Port
  {38ae7faa-2fe1-4f95-acfa-322c39411a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d37ebf-fcab-4d45-93a0-4a830478f543}, !- Handle
  {ce73ab3a-3f55-4e70-b7e2-6ec5bb43498a}, !- Source Object
  3,                                      !- Outlet Port
  {5d21d86f-db9f-4679-ab03-48d61e49dba8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7754d486-7138-4bb1-b0c6-cef25903c481}, !- Handle
  Node 5,                                 !- Name
  {7aae0ead-e249-43cb-a51d-b9afe43a2d92}, !- Inlet Port
  {8e158f46-d602-4e2c-b5c8-a2475db761cb}; !- Outlet Port

OS:Node,
  {88b72db9-50a5-433f-b3e0-8dcdf86b2e68}, !- Handle
  Node 6,                                 !- Name
  {d6c5c4c8-cc75-4216-a7e9-8e4de3492670}, !- Inlet Port
  {7fca6dd2-f6b3-4057-871d-3a1a7f83d3b0}; !- Outlet Port

OS:Node,
  {ede27f7c-7040-42d8-895a-361da97f9699}, !- Handle
  Node 7,                                 !- Name
  {4fd9d28f-bfa9-4c36-bcf6-88f56fce1533}, !- Inlet Port
  {da41877c-77b3-406d-8b16-94dae623cf9a}; !- Outlet Port

OS:Connection,
  {7aae0ead-e249-43cb-a51d-b9afe43a2d92}, !- Handle
  {5d21d86f-db9f-4679-ab03-48d61e49dba8}, !- Source Object
  11,                                     !- Outlet Port
  {7754d486-7138-4bb1-b0c6-cef25903c481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fca6dd2-f6b3-4057-871d-3a1a7f83d3b0}, !- Handle
  {88b72db9-50a5-433f-b3e0-8dcdf86b2e68}, !- Source Object
  3,                                      !- Outlet Port
  {5d21d86f-db9f-4679-ab03-48d61e49dba8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66e493db-0f8d-4d10-9a82-039fafe11d23}, !- Handle
  central ac and furnace zone splitter,   !- Name
  {8e158f46-d602-4e2c-b5c8-a2475db761cb}, !- Inlet Node Name
  {737b8ee8-6884-45d0-a161-e17d89ecd5ba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9373ef1a-e09b-4c1c-ad7a-17ebf45ef856}, !- Handle
  central ac and furnace zone mixer,      !- Name
  {d6c5c4c8-cc75-4216-a7e9-8e4de3492670}, !- Outlet Node Name
  {2f2bcd20-56c8-458b-857f-9d9865285f40}; !- Inlet Node Name 1

OS:Connection,
  {8e158f46-d602-4e2c-b5c8-a2475db761cb}, !- Handle
  {7754d486-7138-4bb1-b0c6-cef25903c481}, !- Source Object
  3,                                      !- Outlet Port
  {66e493db-0f8d-4d10-9a82-039fafe11d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c5c4c8-cc75-4216-a7e9-8e4de3492670}, !- Handle
  {9373ef1a-e09b-4c1c-ad7a-17ebf45ef856}, !- Source Object
  2,                                      !- Outlet Port
  {88b72db9-50a5-433f-b3e0-8dcdf86b2e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d95b8535-1ed8-44f3-af98-64267e4cad8c}, !- Handle
  {5d21d86f-db9f-4679-ab03-48d61e49dba8}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e4cfe04a-a8e3-4aec-b888-7e2c22d062fb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {fff8060d-da83-40e1-b43e-3cb4a2848974}, !- Handle
  {38ae7faa-2fe1-4f95-acfa-322c39411a48}, !- Source Object
  3,                                      !- Outlet Port
  {8aa5f1a4-5a02-495c-93ea-b66df8c7dbb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {855774ef-3b3c-48f9-bdbc-bbc0768fa695}, !- Handle
  {8aa5f1a4-5a02-495c-93ea-b66df8c7dbb9}, !- Source Object
  7,                                      !- Outlet Port
  {ce73ab3a-3f55-4e70-b7e2-6ec5bb43498a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c834f245-e374-4aa9-9559-e624c8e68e88}, !- Handle
  central ac and furnace terminal,        !- Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Availability Schedule Name
  {496bdbee-ae0a-4755-96eb-a8544e635bec}, !- Air Inlet Node Name
  {4fd9d28f-bfa9-4c36-bcf6-88f56fce1533}, !- Air Outlet Node Name
  1.212904929024;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fde3d9ba-cab3-4c68-9a92-7e7208ec6365}, !- Handle
  Node 8,                                 !- Name
  {ca2bd878-88f1-4cb8-970b-d79a57202fa2}, !- Inlet Port
  {92a3bbe7-ac69-4b56-8a90-6ced66fe5768}; !- Outlet Port

OS:Connection,
  {da41877c-77b3-406d-8b16-94dae623cf9a}, !- Handle
  {ede27f7c-7040-42d8-895a-361da97f9699}, !- Source Object
  3,                                      !- Outlet Port
  {bebd79e4-f55d-4639-8847-1bd23e930789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2bd878-88f1-4cb8-970b-d79a57202fa2}, !- Handle
  {01f49126-a077-4111-9ea3-4142f280f627}, !- Source Object
  2,                                      !- Outlet Port
  {fde3d9ba-cab3-4c68-9a92-7e7208ec6365}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35628b31-5347-4e60-95bf-2b58e27699e2}, !- Handle
  Node 9,                                 !- Name
  {737b8ee8-6884-45d0-a161-e17d89ecd5ba}, !- Inlet Port
  {496bdbee-ae0a-4755-96eb-a8544e635bec}; !- Outlet Port

OS:Connection,
  {737b8ee8-6884-45d0-a161-e17d89ecd5ba}, !- Handle
  {66e493db-0f8d-4d10-9a82-039fafe11d23}, !- Source Object
  3,                                      !- Outlet Port
  {35628b31-5347-4e60-95bf-2b58e27699e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496bdbee-ae0a-4755-96eb-a8544e635bec}, !- Handle
  {35628b31-5347-4e60-95bf-2b58e27699e2}, !- Source Object
  3,                                      !- Outlet Port
  {c834f245-e374-4aa9-9559-e624c8e68e88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fd9d28f-bfa9-4c36-bcf6-88f56fce1533}, !- Handle
  {c834f245-e374-4aa9-9559-e624c8e68e88}, !- Source Object
  4,                                      !- Outlet Port
  {ede27f7c-7040-42d8-895a-361da97f9699}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4062babb-cd39-43f3-88da-dd31ba77b052}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c6470913-0620-4e48-904d-d719fe4d8eb6}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:PlantLoop,
  {5b60b1fb-674d-4579-b753-2dc82538013b}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8c955ac7-40a9-4040-8a05-31dadb0cebf6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {c2e93475-9275-4ab4-8f34-11d1439c6829}, !- Plant Side Inlet Node Name
  {83054f0a-4d77-458d-9500-224b1b675c26}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {af77900b-eb48-406f-8a52-e32e2d99dd30}, !- Demand Side Inlet Node Name
  {e81a3751-622d-42bf-bbbd-565915e19a95}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1e9f47c0-066c-4c6f-ae41-8e0c64740a51}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {14e6f2b6-fda0-43e8-bd30-9f7ea3ef55c1}, !- Demand Mixer Name
  {2a2315dd-ab8f-4280-96ea-9ab642a565b6}, !- Demand Splitter Name
  {597b7d79-e06d-425e-8cdb-1d07472d93f5}, !- Supply Mixer Name
  {f503c9fb-0283-427d-b133-771a9b8038ce}; !- Supply Splitter Name

OS:Node,
  {18860387-7dbc-4f7a-92f7-4fefa8194ea0}, !- Handle
  Node 10,                                !- Name
  {c2e93475-9275-4ab4-8f34-11d1439c6829}, !- Inlet Port
  {2ce82d7b-e3e4-4f56-9f12-9832c6284621}; !- Outlet Port

OS:Node,
  {8c955ac7-40a9-4040-8a05-31dadb0cebf6}, !- Handle
  Node 11,                                !- Name
  {ce50bfad-7028-486d-b6b8-a2c81f420d27}, !- Inlet Port
  {83054f0a-4d77-458d-9500-224b1b675c26}; !- Outlet Port

OS:Node,
  {88285e29-2154-443a-8d8d-5aa2842e4341}, !- Handle
  Node 12,                                !- Name
  {3fb6ea52-2f21-4ca3-bfdc-9897d8db4492}, !- Inlet Port
  {bc8c7d92-46db-46dc-a6f1-3bb30e5e1711}; !- Outlet Port

OS:Connector:Mixer,
  {597b7d79-e06d-425e-8cdb-1d07472d93f5}, !- Handle
  Connector Mixer 1,                      !- Name
  {0cc49dda-3c68-430a-a1a9-a036b2fff07e}, !- Outlet Branch Name
  {9a585ba5-1286-4766-bc68-882826fb5919}, !- Inlet Branch Name 1
  {2186422b-b5b9-4fbc-af7e-2c266c7167f0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f503c9fb-0283-427d-b133-771a9b8038ce}, !- Handle
  Connector Splitter 1,                   !- Name
  {bb6b5ec0-b497-4c12-8d39-b5252104d7c2}, !- Inlet Branch Name
  {3fb6ea52-2f21-4ca3-bfdc-9897d8db4492}, !- Outlet Branch Name 1
  {5fc5facc-969f-4fb9-beb9-79b4bc8e5829}; !- Outlet Branch Name 2

OS:Connection,
  {c2e93475-9275-4ab4-8f34-11d1439c6829}, !- Handle
  {5b60b1fb-674d-4579-b753-2dc82538013b}, !- Source Object
  14,                                     !- Outlet Port
  {18860387-7dbc-4f7a-92f7-4fefa8194ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb6ea52-2f21-4ca3-bfdc-9897d8db4492}, !- Handle
  {f503c9fb-0283-427d-b133-771a9b8038ce}, !- Source Object
  3,                                      !- Outlet Port
  {88285e29-2154-443a-8d8d-5aa2842e4341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83054f0a-4d77-458d-9500-224b1b675c26}, !- Handle
  {8c955ac7-40a9-4040-8a05-31dadb0cebf6}, !- Source Object
  3,                                      !- Outlet Port
  {5b60b1fb-674d-4579-b753-2dc82538013b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {00e845dc-d6b8-49fe-a6c9-35e32fe0619a}, !- Handle
  Node 13,                                !- Name
  {af77900b-eb48-406f-8a52-e32e2d99dd30}, !- Inlet Port
  {491cef10-b058-480b-925f-3cd6d9c67335}; !- Outlet Port

OS:Node,
  {7e7950c3-ec9f-4785-8662-87b8dc167b40}, !- Handle
  Node 14,                                !- Name
  {c2cba173-0b54-4216-b6f5-3d1c91c95f80}, !- Inlet Port
  {e81a3751-622d-42bf-bbbd-565915e19a95}; !- Outlet Port

OS:Node,
  {cfe1db48-44c9-4244-a44e-f156bf06b175}, !- Handle
  Node 15,                                !- Name
  {66207871-d196-49e7-8a0c-17d09d8046f3}, !- Inlet Port
  {177c2ef1-56c6-4257-b125-068bca671f57}; !- Outlet Port

OS:Connector:Mixer,
  {14e6f2b6-fda0-43e8-bd30-9f7ea3ef55c1}, !- Handle
  Connector Mixer 2,                      !- Name
  {c2cba173-0b54-4216-b6f5-3d1c91c95f80}, !- Outlet Branch Name
  {5c2a6b4c-78a9-4f6c-8714-c2372bf11c3f}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {2a2315dd-ab8f-4280-96ea-9ab642a565b6}, !- Handle
  Connector Splitter 2,                   !- Name
  {491cef10-b058-480b-925f-3cd6d9c67335}, !- Inlet Branch Name
  {66207871-d196-49e7-8a0c-17d09d8046f3}; !- Outlet Branch Name 1

OS:Connection,
  {af77900b-eb48-406f-8a52-e32e2d99dd30}, !- Handle
  {5b60b1fb-674d-4579-b753-2dc82538013b}, !- Source Object
  17,                                     !- Outlet Port
  {00e845dc-d6b8-49fe-a6c9-35e32fe0619a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {491cef10-b058-480b-925f-3cd6d9c67335}, !- Handle
  {00e845dc-d6b8-49fe-a6c9-35e32fe0619a}, !- Source Object
  3,                                      !- Outlet Port
  {2a2315dd-ab8f-4280-96ea-9ab642a565b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66207871-d196-49e7-8a0c-17d09d8046f3}, !- Handle
  {2a2315dd-ab8f-4280-96ea-9ab642a565b6}, !- Source Object
  3,                                      !- Outlet Port
  {cfe1db48-44c9-4244-a44e-f156bf06b175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2cba173-0b54-4216-b6f5-3d1c91c95f80}, !- Handle
  {14e6f2b6-fda0-43e8-bd30-9f7ea3ef55c1}, !- Source Object
  2,                                      !- Outlet Port
  {7e7950c3-ec9f-4785-8662-87b8dc167b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81a3751-622d-42bf-bbbd-565915e19a95}, !- Handle
  {7e7950c3-ec9f-4785-8662-87b8dc167b40}, !- Source Object
  3,                                      !- Outlet Port
  {5b60b1fb-674d-4579-b753-2dc82538013b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {44782ef7-6aac-425c-a6ff-16935fc9723e}, !- Handle
  {5b60b1fb-674d-4579-b753-2dc82538013b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1e9f47c0-066c-4c6f-ae41-8e0c64740a51}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {f5484bc2-8218-4117-ae88-3eff7410a155}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {bc8c7d92-46db-46dc-a6f1-3bb30e5e1711}, !- Inlet Node Name
  {04a4a2dd-11d6-4f9e-971f-7184171388cf}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1b1f5a62-689a-4298-a6ce-c1da70f7a4e7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d833d6ae-e296-435d-94d7-facdd8c8cfc9}, !- Inlet Node Name
  {ce50bfad-7028-486d-b6b8-a2c81f420d27}; !- Outlet Node Name

OS:Node,
  {45d0f60c-2cae-4e3f-981a-44cc617eceb7}, !- Handle
  Node 16,                                !- Name
  {04a4a2dd-11d6-4f9e-971f-7184171388cf}, !- Inlet Port
  {9a585ba5-1286-4766-bc68-882826fb5919}; !- Outlet Port

OS:Connection,
  {bc8c7d92-46db-46dc-a6f1-3bb30e5e1711}, !- Handle
  {88285e29-2154-443a-8d8d-5aa2842e4341}, !- Source Object
  3,                                      !- Outlet Port
  {f5484bc2-8218-4117-ae88-3eff7410a155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a4a2dd-11d6-4f9e-971f-7184171388cf}, !- Handle
  {f5484bc2-8218-4117-ae88-3eff7410a155}, !- Source Object
  3,                                      !- Outlet Port
  {45d0f60c-2cae-4e3f-981a-44cc617eceb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a585ba5-1286-4766-bc68-882826fb5919}, !- Handle
  {45d0f60c-2cae-4e3f-981a-44cc617eceb7}, !- Source Object
  3,                                      !- Outlet Port
  {597b7d79-e06d-425e-8cdb-1d07472d93f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a6c5fc9-e02a-4e76-8fe9-bd02c5274fc6}, !- Handle
  Node 17,                                !- Name
  {0cc49dda-3c68-430a-a1a9-a036b2fff07e}, !- Inlet Port
  {d833d6ae-e296-435d-94d7-facdd8c8cfc9}; !- Outlet Port

OS:Connection,
  {0cc49dda-3c68-430a-a1a9-a036b2fff07e}, !- Handle
  {597b7d79-e06d-425e-8cdb-1d07472d93f5}, !- Source Object
  2,                                      !- Outlet Port
  {4a6c5fc9-e02a-4e76-8fe9-bd02c5274fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d833d6ae-e296-435d-94d7-facdd8c8cfc9}, !- Handle
  {4a6c5fc9-e02a-4e76-8fe9-bd02c5274fc6}, !- Source Object
  3,                                      !- Outlet Port
  {1b1f5a62-689a-4298-a6ce-c1da70f7a4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce50bfad-7028-486d-b6b8-a2c81f420d27}, !- Handle
  {1b1f5a62-689a-4298-a6ce-c1da70f7a4e7}, !- Source Object
  3,                                      !- Outlet Port
  {8c955ac7-40a9-4040-8a05-31dadb0cebf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {f2989c8c-da56-479c-8419-7d4e38ad790e}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {2ce82d7b-e3e4-4f56-9f12-9832c6284621}, !- Inlet Node Name
  {542fc084-7344-43ba-831b-ab01a772b1cc}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c0c1242c-0152-401b-99e8-a6fd299d0641}, !- Handle
  Node 18,                                !- Name
  {542fc084-7344-43ba-831b-ab01a772b1cc}, !- Inlet Port
  {bb6b5ec0-b497-4c12-8d39-b5252104d7c2}; !- Outlet Port

OS:Connection,
  {2ce82d7b-e3e4-4f56-9f12-9832c6284621}, !- Handle
  {18860387-7dbc-4f7a-92f7-4fefa8194ea0}, !- Source Object
  3,                                      !- Outlet Port
  {f2989c8c-da56-479c-8419-7d4e38ad790e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542fc084-7344-43ba-831b-ab01a772b1cc}, !- Handle
  {f2989c8c-da56-479c-8419-7d4e38ad790e}, !- Source Object
  3,                                      !- Outlet Port
  {c0c1242c-0152-401b-99e8-a6fd299d0641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6b5ec0-b497-4c12-8d39-b5252104d7c2}, !- Handle
  {c0c1242c-0152-401b-99e8-a6fd299d0641}, !- Source Object
  3,                                      !- Outlet Port
  {f503c9fb-0283-427d-b133-771a9b8038ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {25654791-c80e-4e2a-b7ee-ebff32204308}, !- Handle
  dhw temp,                               !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {e165573e-467e-481a-920e-29e559835348}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {25654791-c80e-4e2a-b7ee-ebff32204308}, !- Schedule Name
  {8c955ac7-40a9-4040-8a05-31dadb0cebf6}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {54372451-1b6e-495f-bdfb-f05179ffe7dc}, !- Handle
  water heater,                           !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {7a2f81a8-053d-4d03-aa9f-25366d596eb7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10550.5585262,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78840506115189,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.36462387073178,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.91,                                   !- Off Cycle Loss Fraction to Thermal Zone
  2.36462387073178,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d906871a-5675-4709-9e7d-be6330410dd0}, !- Use Side Inlet Node Name
  {cc2d9880-5832-4105-a552-839ac3c1b340}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {379f520b-8161-4691-b192-f4faa0795173}, !- Handle
  {54372451-1b6e-495f-bdfb-f05179ffe7dc}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {7a2f81a8-053d-4d03-aa9f-25366d596eb7}, !- Handle
  water heater setpoint,                  !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {4b94c54b-122b-4c45-bef2-c11a1ef27250}, !- Handle
  {54372451-1b6e-495f-bdfb-f05179ffe7dc}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {7aed1e9d-17a7-4fdd-aae1-7d6c32c62f20}, !- Handle
  Node 19,                                !- Name
  {5fc5facc-969f-4fb9-beb9-79b4bc8e5829}, !- Inlet Port
  {d906871a-5675-4709-9e7d-be6330410dd0}; !- Outlet Port

OS:Connection,
  {5fc5facc-969f-4fb9-beb9-79b4bc8e5829}, !- Handle
  {f503c9fb-0283-427d-b133-771a9b8038ce}, !- Source Object
  4,                                      !- Outlet Port
  {7aed1e9d-17a7-4fdd-aae1-7d6c32c62f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27b7c598-8bb5-422b-91f3-6463c9e865fe}, !- Handle
  Node 20,                                !- Name
  {cc2d9880-5832-4105-a552-839ac3c1b340}, !- Inlet Port
  {2186422b-b5b9-4fbc-af7e-2c266c7167f0}; !- Outlet Port

OS:Connection,
  {d906871a-5675-4709-9e7d-be6330410dd0}, !- Handle
  {7aed1e9d-17a7-4fdd-aae1-7d6c32c62f20}, !- Source Object
  3,                                      !- Outlet Port
  {54372451-1b6e-495f-bdfb-f05179ffe7dc}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cc2d9880-5832-4105-a552-839ac3c1b340}, !- Handle
  {54372451-1b6e-495f-bdfb-f05179ffe7dc}, !- Source Object
  32,                                     !- Outlet Port
  {27b7c598-8bb5-422b-91f3-6463c9e865fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2186422b-b5b9-4fbc-af7e-2c266c7167f0}, !- Handle
  {27b7c598-8bb5-422b-91f3-6463c9e865fe}, !- Source Object
  3,                                      !- Outlet Port
  {597b7d79-e06d-425e-8cdb-1d07472d93f5}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {f3dd0c1b-f140-495c-8415-a618a47b20bb}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {61485324-0cc4-4b26-898b-efe48392ad19}, !- Handle
  water heater energy adjustment1,        !- Name
  {f3dd0c1b-f140-495c-8415-a618a47b20bb}, !- Other Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {d1e92bfc-2901-4ba3-95d8-5ff7efed09d8}, !- Handle
  {61485324-0cc4-4b26-898b-efe48392ad19}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {dc60ffb1-7e0c-4006-b2cd-95e308bf6f9c}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {517f1b67-5814-45c2-819b-b649870052b9}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83e5cf09-702a-47d8-ab38-a6dd2e0d99b3}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0eb01ddb-3255-466b-aa26-d32e84400889}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {61485324-0cc4-4b26-898b-efe48392ad19}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {df70d7e5-6f01-48b8-822d-b82ae3534fcd}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {229e5ee1-9885-43a0-af94-de62699585f4}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {df70d7e5-6f01-48b8-822d-b82ae3534fcd}; !- Program Name 1

OS:WaterUse:Connections,
  {ee3e01b4-c2d8-4e47-8ed6-c5659692f36e}, !- Handle
  Water Use Connections 1,                !- Name
  {177c2ef1-56c6-4257-b125-068bca671f57}, !- Inlet Node Name
  {a6166761-6a9f-4148-b06a-2c9bba90cee7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {91be6faf-a129-4adf-bf67-ba09433a75ea}, !- Water Use Equipment Name 1
  {4f699d5c-f379-4b41-8495-0f2cf0e5607c}, !- Water Use Equipment Name 2
  {aaa383d7-09b0-4104-8570-ab118f8365a5}, !- Water Use Equipment Name 3
  {083fd568-23f2-4329-afd9-192175796d10}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {5dfe8cb4-431d-4983-bec4-8af208ddacef}, !- Handle
  {ee3e01b4-c2d8-4e47-8ed6-c5659692f36e}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {aadd7b2e-7a59-4c78-bb58-83f201b120c5}, !- Handle
  Node 21,                                !- Name
  {a6166761-6a9f-4148-b06a-2c9bba90cee7}, !- Inlet Port
  {5c2a6b4c-78a9-4f6c-8714-c2372bf11c3f}; !- Outlet Port

OS:Connection,
  {177c2ef1-56c6-4257-b125-068bca671f57}, !- Handle
  {cfe1db48-44c9-4244-a44e-f156bf06b175}, !- Source Object
  3,                                      !- Outlet Port
  {ee3e01b4-c2d8-4e47-8ed6-c5659692f36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6166761-6a9f-4148-b06a-2c9bba90cee7}, !- Handle
  {ee3e01b4-c2d8-4e47-8ed6-c5659692f36e}, !- Source Object
  3,                                      !- Outlet Port
  {aadd7b2e-7a59-4c78-bb58-83f201b120c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2a6b4c-78a9-4f6c-8714-c2372bf11c3f}, !- Handle
  {aadd7b2e-7a59-4c78-bb58-83f201b120c5}, !- Source Object
  3,                                      !- Outlet Port
  {14e6f2b6-fda0-43e8-bd30-9f7ea3ef55c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {ec725985-8610-42c7-9f21-75b24e62d6d7}, !- Handle
  clothes_washer,                         !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {28de1128-4058-48ea-b7f6-e0786918cb82}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  245.177579680752,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {3952044b-f97f-4713-a186-9a543388c35d}, !- Handle
  clothes washer,                         !- Name
  {28de1128-4058-48ea-b7f6-e0786918cb82}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {ec725985-8610-42c7-9f21-75b24e62d6d7}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {ce84b36a-3948-4c3a-b5bf-98ee872530ca}, !- Handle
  clothes_dryer,                          !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {2174a68d-a4b9-4c3c-bac0-e33725b83a34}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8993.1496491963,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {f68003dd-57a5-45b0-82f2-2d2873de34db}, !- Handle
  clothes dryer,                          !- Name
  {2174a68d-a4b9-4c3c-bac0-e33725b83a34}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {ce84b36a-3948-4c3a-b5bf-98ee872530ca}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {74a7e1ee-090e-4d1a-a19c-cf304a49fd34}, !- Handle
  dishwasher,                             !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {af19e1fd-3815-4e1d-bc50-95e72058a61b}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  475.636992111503,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {25bab5af-a903-48c8-ba27-667d560748bd}, !- Handle
  dishwasher,                             !- Name
  {af19e1fd-3815-4e1d-bc50-95e72058a61b}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {74a7e1ee-090e-4d1a-a19c-cf304a49fd34}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4f19ddf0-36b0-4439-b242-8f33428f0a1a}, !- Handle
  fridge schedule,                        !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {14f40775-90d9-47d9-9261-179c8e6b7e5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14f40775-90d9-47d9-9261-179c8e6b7e5a}, !- Handle
  fridge schedule default day,            !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1838383e-58eb-4220-a46a-897470777a0f}, !- Handle
  fridge schedule allday ruleset1,        !- Name
  {4f19ddf0-36b0-4439-b242-8f33428f0a1a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c3414388-690f-463d-ae7c-a1e4e4cfc8a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3414388-690f-463d-ae7c-a1e4e4cfc8a4}, !- Handle
  fridge schedule allday1,                !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {7f5dd62a-a5fb-477d-8ec9-ff37ae0a1997}, !- Handle
  fridge schedule allday ruleset2,        !- Name
  {4f19ddf0-36b0-4439-b242-8f33428f0a1a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d332b78c-8647-4d5d-baec-2efa45dc90fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d332b78c-8647-4d5d-baec-2efa45dc90fe}, !- Handle
  fridge schedule allday2,                !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {38988606-6aca-438a-a7c4-405eeaea700e}, !- Handle
  fridge schedule allday ruleset3,        !- Name
  {4f19ddf0-36b0-4439-b242-8f33428f0a1a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {aa5c4a01-bc60-474b-898c-6a30f5ec724f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa5c4a01-bc60-474b-898c-6a30f5ec724f}, !- Handle
  fridge schedule allday3,                !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {90b88849-9073-40f6-921b-58d5b0f3a430}, !- Handle
  fridge schedule allday ruleset6,        !- Name
  {4f19ddf0-36b0-4439-b242-8f33428f0a1a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {02d92280-0289-40c6-8bcc-e357e025676e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02d92280-0289-40c6-8bcc-e357e025676e}, !- Handle
  fridge schedule allday6,                !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {8f498563-7c43-4005-9dda-209b6d4c3b85}, !- Handle
  fridge schedule allday ruleset10,       !- Name
  {4f19ddf0-36b0-4439-b242-8f33428f0a1a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe49bc44-0776-42ea-8113-36b5203ebbf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe49bc44-0776-42ea-8113-36b5203ebbf4}, !- Handle
  fridge schedule allday10,               !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8145dbbd-7b44-4582-a828-0d1470ad1c8b}, !- Handle
  fridge schedule allday ruleset11,       !- Name
  {4f19ddf0-36b0-4439-b242-8f33428f0a1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50bd6b19-bef2-4f25-984d-f9bb33f7b533}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {50bd6b19-bef2-4f25-984d-f9bb33f7b533}, !- Handle
  fridge schedule allday11,               !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {a47dc571-1733-451f-9c57-4a259e73485f}, !- Handle
  fridge schedule allday ruleset12,       !- Name
  {4f19ddf0-36b0-4439-b242-8f33428f0a1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43e81cda-e6ba-4696-b568-4922332dafba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43e81cda-e6ba-4696-b568-4922332dafba}, !- Handle
  fridge schedule allday12,               !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {36267bdc-66d1-455e-9035-866b82226de2}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  60.3122457488475,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a9c08eb4-5696-4310-add8-c5e74d3b2ca5}, !- Handle
  fridge,                                 !- Name
  {36267bdc-66d1-455e-9035-866b82226de2}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {4f19ddf0-36b0-4439-b242-8f33428f0a1a}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0e906e80-520b-482b-b5f9-57f8b0f7caf1}, !- Handle
  fridge schedule 1,                      !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {ed2594d5-7600-4019-9084-1b1349d3c2b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed2594d5-7600-4019-9084-1b1349d3c2b1}, !- Handle
  fridge schedule default day 1,          !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6732ccb2-d48f-46f0-8f90-a2a89136a24a}, !- Handle
  fridge schedule allday ruleset1 1,      !- Name
  {0e906e80-520b-482b-b5f9-57f8b0f7caf1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {98fcc6fb-9324-499c-acdb-788a6e570eb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98fcc6fb-9324-499c-acdb-788a6e570eb1}, !- Handle
  fridge schedule allday1 1,              !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {222e09ae-628f-4873-961e-a3b2e1f960a9}, !- Handle
  fridge schedule allday ruleset2 1,      !- Name
  {0e906e80-520b-482b-b5f9-57f8b0f7caf1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8392bd03-02d4-4362-aca0-f32d2af3a149}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8392bd03-02d4-4362-aca0-f32d2af3a149}, !- Handle
  fridge schedule allday2 1,              !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {14c929a3-6d22-4ac7-aa5d-2b337c117cfb}, !- Handle
  fridge schedule allday ruleset3 1,      !- Name
  {0e906e80-520b-482b-b5f9-57f8b0f7caf1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e8c7e4ce-a8fa-404b-8ef1-388d4e3e0cff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8c7e4ce-a8fa-404b-8ef1-388d4e3e0cff}, !- Handle
  fridge schedule allday3 1,              !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {24f4bf9d-b833-4572-bb5c-a3c338a1e2d8}, !- Handle
  fridge schedule allday ruleset6 1,      !- Name
  {0e906e80-520b-482b-b5f9-57f8b0f7caf1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {48730c41-1e69-4d92-8cc0-2bc2a87c06df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48730c41-1e69-4d92-8cc0-2bc2a87c06df}, !- Handle
  fridge schedule allday6 1,              !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {217ef669-0a71-4f95-b05d-44b2340a5e74}, !- Handle
  fridge schedule allday ruleset10 1,     !- Name
  {0e906e80-520b-482b-b5f9-57f8b0f7caf1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {04f6e254-e69c-4229-9996-4639c75c023f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04f6e254-e69c-4229-9996-4639c75c023f}, !- Handle
  fridge schedule allday10 1,             !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {9d3196e7-f354-40bb-8189-cd53ab5eba74}, !- Handle
  fridge schedule allday ruleset11 1,     !- Name
  {0e906e80-520b-482b-b5f9-57f8b0f7caf1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e81ef036-9a5b-408f-921b-b042a1d53e2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e81ef036-9a5b-408f-921b-b042a1d53e2d}, !- Handle
  fridge schedule allday11 1,             !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {38cf1538-e026-4eea-8cbd-97367edf2517}, !- Handle
  fridge schedule allday ruleset12 1,     !- Name
  {0e906e80-520b-482b-b5f9-57f8b0f7caf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a968195-3828-413b-9c83-0861cca0bb9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a968195-3828-413b-9c83-0861cca0bb9a}, !- Handle
  fridge schedule allday12 1,             !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {1eb62bad-73ef-4de6-bb26-f04e4674a4de}, !- Handle
  fridge 2,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  109.031462537392,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2531a986-be0f-4571-97d0-636d2a54e55b}, !- Handle
  fridge 1,                               !- Name
  {1eb62bad-73ef-4de6-bb26-f04e4674a4de}, !- Electric Equipment Definition Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space or SpaceType Name
  {0e906e80-520b-482b-b5f9-57f8b0f7caf1}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:File,
  {9877522f-8360-43bc-ac9c-c55ee36df220}, !- Handle
  cooking_range,                          !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {92df6fe5-0d55-41a4-8e77-07003dd078d4}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  445.825964849109,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c5e8953a-d789-443b-9331-9d72b1e968b5}, !- Handle
  cooking range,                          !- Name
  {92df6fe5-0d55-41a4-8e77-07003dd078d4}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {9877522f-8360-43bc-ac9c-c55ee36df220}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {2fe70a23-5fba-42d4-b492-3c61a481d7f2}, !- Handle
  mains temperature schedule,             !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  13.0633333333333,                       !- Value 1
  13.0188888888889,                       !- Value 2
  12.975,                                 !- Value 3
  12.9327777777778,                       !- Value 4
  12.8916666666667,                       !- Value 5
  12.8516666666667,                       !- Value 6
  12.8122222222222,                       !- Value 7
  12.7744444444444,                       !- Value 8
  12.7377777777778,                       !- Value 9
  12.7016666666667,                       !- Value 10
  12.6672222222222,                       !- Value 11
  12.6338888888889,                       !- Value 12
  12.6016666666667,                       !- Value 13
  12.5705555555556,                       !- Value 14
  12.5411111111111,                       !- Value 15
  12.5122222222222,                       !- Value 16
  12.485,                                 !- Value 17
  12.4583333333333,                       !- Value 18
  12.4333333333333,                       !- Value 19
  12.41,                                  !- Value 20
  12.3872222222222,                       !- Value 21
  12.3661111111111,                       !- Value 22
  12.3455555555556,                       !- Value 23
  12.3272222222222,                       !- Value 24
  12.3094444444444,                       !- Value 25
  12.2933333333333,                       !- Value 26
  12.2783333333333,                       !- Value 27
  12.2644444444444,                       !- Value 28
  12.2516666666667,                       !- Value 29
  12.2405555555556,                       !- Value 30
  12.2305555555556,                       !- Value 31
  12.2222222222222,                       !- Value 32
  12.215,                                 !- Value 33
  12.2088888888889,                       !- Value 34
  12.2038888888889,                       !- Value 35
  12.2005555555556,                       !- Value 36
  12.1983333333333,                       !- Value 37
  12.1977777777778,                       !- Value 38
  12.1977777777778,                       !- Value 39
  12.2,                                   !- Value 40
  12.2027777777778,                       !- Value 41
  12.2072222222222,                       !- Value 42
  12.2127777777778,                       !- Value 43
  12.2194444444444,                       !- Value 44
  12.2277777777778,                       !- Value 45
  12.2372222222222,                       !- Value 46
  12.2483333333333,                       !- Value 47
  12.26,                                  !- Value 48
  12.2733333333333,                       !- Value 49
  12.2883333333333,                       !- Value 50
  12.3038888888889,                       !- Value 51
  12.3211111111111,                       !- Value 52
  12.3394444444444,                       !- Value 53
  12.3594444444444,                       !- Value 54
  12.38,                                  !- Value 55
  12.4022222222222,                       !- Value 56
  12.4255555555556,                       !- Value 57
  12.4505555555556,                       !- Value 58
  12.4761111111111,                       !- Value 59
  12.5033333333333,                       !- Value 60
  12.5316666666667,                       !- Value 61
  12.5611111111111,                       !- Value 62
  12.5916666666667,                       !- Value 63
  12.6233333333333,                       !- Value 64
  12.6566666666667,                       !- Value 65
  12.6905555555556,                       !- Value 66
  12.7261111111111,                       !- Value 67
  12.7627777777778,                       !- Value 68
  12.8,                                   !- Value 69
  12.8388888888889,                       !- Value 70
  12.8788888888889,                       !- Value 71
  12.9194444444444,                       !- Value 72
  12.9616666666667,                       !- Value 73
  13.0044444444444,                       !- Value 74
  13.0488888888889,                       !- Value 75
  13.0938888888889,                       !- Value 76
  13.14,                                  !- Value 77
  13.1872222222222,                       !- Value 78
  13.2355555555556,                       !- Value 79
  13.285,                                 !- Value 80
  13.335,                                 !- Value 81
  13.3861111111111,                       !- Value 82
  13.4383333333333,                       !- Value 83
  13.4911111111111,                       !- Value 84
  13.545,                                 !- Value 85
  13.6,                                   !- Value 86
  13.6555555555556,                       !- Value 87
  13.7122222222222,                       !- Value 88
  13.77,                                  !- Value 89
  13.8283333333333,                       !- Value 90
  13.8872222222222,                       !- Value 91
  13.9472222222222,                       !- Value 92
  14.0077777777778,                       !- Value 93
  14.0688888888889,                       !- Value 94
  14.1311111111111,                       !- Value 95
  14.1944444444444,                       !- Value 96
  14.2577777777778,                       !- Value 97
  14.3222222222222,                       !- Value 98
  14.3872222222222,                       !- Value 99
  14.4527777777778,                       !- Value 100
  14.5188888888889,                       !- Value 101
  14.5855555555556,                       !- Value 102
  14.6533333333333,                       !- Value 103
  14.7211111111111,                       !- Value 104
  14.7894444444444,                       !- Value 105
  14.8588888888889,                       !- Value 106
  14.9283333333333,                       !- Value 107
  14.9983333333333,                       !- Value 108
  15.0688888888889,                       !- Value 109
  15.14,                                  !- Value 110
  15.2111111111111,                       !- Value 111
  15.2833333333333,                       !- Value 112
  15.3555555555556,                       !- Value 113
  15.4277777777778,                       !- Value 114
  15.5005555555556,                       !- Value 115
  15.5738888888889,                       !- Value 116
  15.6477777777778,                       !- Value 117
  15.7211111111111,                       !- Value 118
  15.7955555555556,                       !- Value 119
  15.8694444444444,                       !- Value 120
  15.9438888888889,                       !- Value 121
  16.0188888888889,                       !- Value 122
  16.0938888888889,                       !- Value 123
  16.1688888888889,                       !- Value 124
  16.2438888888889,                       !- Value 125
  16.3188888888889,                       !- Value 126
  16.3944444444444,                       !- Value 127
  16.4694444444444,                       !- Value 128
  16.545,                                 !- Value 129
  16.6205555555556,                       !- Value 130
  16.6955555555556,                       !- Value 131
  16.7711111111111,                       !- Value 132
  16.8461111111111,                       !- Value 133
  16.9216666666667,                       !- Value 134
  16.9966666666667,                       !- Value 135
  17.0716666666667,                       !- Value 136
  17.1466666666667,                       !- Value 137
  17.2211111111111,                       !- Value 138
  17.2955555555556,                       !- Value 139
  17.37,                                  !- Value 140
  17.4438888888889,                       !- Value 141
  17.5177777777778,                       !- Value 142
  17.5911111111111,                       !- Value 143
  17.6644444444444,                       !- Value 144
  17.7372222222222,                       !- Value 145
  17.8094444444444,                       !- Value 146
  17.8816666666667,                       !- Value 147
  17.9533333333333,                       !- Value 148
  18.025,                                 !- Value 149
  18.0961111111111,                       !- Value 150
  18.1661111111111,                       !- Value 151
  18.2361111111111,                       !- Value 152
  18.3061111111111,                       !- Value 153
  18.375,                                 !- Value 154
  18.4433333333333,                       !- Value 155
  18.5111111111111,                       !- Value 156
  18.5788888888889,                       !- Value 157
  18.6455555555556,                       !- Value 158
  18.7116666666667,                       !- Value 159
  18.7772222222222,                       !- Value 160
  18.8416666666667,                       !- Value 161
  18.9061111111111,                       !- Value 162
  18.9694444444444,                       !- Value 163
  19.0322222222222,                       !- Value 164
  19.0944444444444,                       !- Value 165
  19.1555555555556,                       !- Value 166
  19.2166666666667,                       !- Value 167
  19.2761111111111,                       !- Value 168
  19.335,                                 !- Value 169
  19.3933333333333,                       !- Value 170
  19.4505555555556,                       !- Value 171
  19.5072222222222,                       !- Value 172
  19.5627777777778,                       !- Value 173
  19.6172222222222,                       !- Value 174
  19.6711111111111,                       !- Value 175
  19.7244444444444,                       !- Value 176
  19.7761111111111,                       !- Value 177
  19.8272222222222,                       !- Value 178
  19.8772222222222,                       !- Value 179
  19.9266666666667,                       !- Value 180
  19.9744444444444,                       !- Value 181
  20.0216666666667,                       !- Value 182
  20.0677777777778,                       !- Value 183
  20.1127777777778,                       !- Value 184
  20.1566666666667,                       !- Value 185
  20.1994444444444,                       !- Value 186
  20.2416666666667,                       !- Value 187
  20.2822222222222,                       !- Value 188
  20.3222222222222,                       !- Value 189
  20.3605555555556,                       !- Value 190
  20.3977777777778,                       !- Value 191
  20.4344444444444,                       !- Value 192
  20.4694444444444,                       !- Value 193
  20.5033333333333,                       !- Value 194
  20.5366666666667,                       !- Value 195
  20.5683333333333,                       !- Value 196
  20.5983333333333,                       !- Value 197
  20.6277777777778,                       !- Value 198
  20.6561111111111,                       !- Value 199
  20.6827777777778,                       !- Value 200
  20.7088888888889,                       !- Value 201
  20.7333333333333,                       !- Value 202
  20.7561111111111,                       !- Value 203
  20.7783333333333,                       !- Value 204
  20.7988888888889,                       !- Value 205
  20.8188888888889,                       !- Value 206
  20.8366666666667,                       !- Value 207
  20.8538888888889,                       !- Value 208
  20.8694444444444,                       !- Value 209
  20.8838888888889,                       !- Value 210
  20.8972222222222,                       !- Value 211
  20.9094444444444,                       !- Value 212
  20.92,                                  !- Value 213
  20.9288888888889,                       !- Value 214
  20.9372222222222,                       !- Value 215
  20.9438888888889,                       !- Value 216
  20.9494444444444,                       !- Value 217
  20.9533333333333,                       !- Value 218
  20.9566666666667,                       !- Value 219
  20.9577777777778,                       !- Value 220
  20.9583333333333,                       !- Value 221
  20.9572222222222,                       !- Value 222
  20.955,                                 !- Value 223
  20.9511111111111,                       !- Value 224
  20.9466666666667,                       !- Value 225
  20.94,                                  !- Value 226
  20.9327777777778,                       !- Value 227
  20.9238888888889,                       !- Value 228
  20.9138888888889,                       !- Value 229
  20.9027777777778,                       !- Value 230
  20.89,                                  !- Value 231
  20.8761111111111,                       !- Value 232
  20.8611111111111,                       !- Value 233
  20.8444444444444,                       !- Value 234
  20.8266666666667,                       !- Value 235
  20.8077777777778,                       !- Value 236
  20.7872222222222,                       !- Value 237
  20.7661111111111,                       !- Value 238
  20.7433333333333,                       !- Value 239
  20.7194444444444,                       !- Value 240
  20.6944444444444,                       !- Value 241
  20.6677777777778,                       !- Value 242
  20.64,                                  !- Value 243
  20.6111111111111,                       !- Value 244
  20.5811111111111,                       !- Value 245
  20.55,                                  !- Value 246
  20.5177777777778,                       !- Value 247
  20.4844444444444,                       !- Value 248
  20.4494444444444,                       !- Value 249
  20.4138888888889,                       !- Value 250
  20.3766666666667,                       !- Value 251
  20.3388888888889,                       !- Value 252
  20.2994444444444,                       !- Value 253
  20.2594444444444,                       !- Value 254
  20.2177777777778,                       !- Value 255
  20.1755555555556,                       !- Value 256
  20.1316666666667,                       !- Value 257
  20.0872222222222,                       !- Value 258
  20.0416666666667,                       !- Value 259
  19.995,                                 !- Value 260
  19.9472222222222,                       !- Value 261
  19.8983333333333,                       !- Value 262
  19.8488888888889,                       !- Value 263
  19.7983333333333,                       !- Value 264
  19.7466666666667,                       !- Value 265
  19.6944444444444,                       !- Value 266
  19.6405555555556,                       !- Value 267
  19.5866666666667,                       !- Value 268
  19.5311111111111,                       !- Value 269
  19.475,                                 !- Value 270
  19.4183333333333,                       !- Value 271
  19.3605555555556,                       !- Value 272
  19.3016666666667,                       !- Value 273
  19.2422222222222,                       !- Value 274
  19.1822222222222,                       !- Value 275
  19.1211111111111,                       !- Value 276
  19.0594444444444,                       !- Value 277
  18.9966666666667,                       !- Value 278
  18.9333333333333,                       !- Value 279
  18.8694444444444,                       !- Value 280
  18.805,                                 !- Value 281
  18.74,                                  !- Value 282
  18.6738888888889,                       !- Value 283
  18.6072222222222,                       !- Value 284
  18.5405555555556,                       !- Value 285
  18.4727777777778,                       !- Value 286
  18.4044444444444,                       !- Value 287
  18.3355555555556,                       !- Value 288
  18.2661111111111,                       !- Value 289
  18.1966666666667,                       !- Value 290
  18.1261111111111,                       !- Value 291
  18.0555555555556,                       !- Value 292
  17.9844444444444,                       !- Value 293
  17.9127777777778,                       !- Value 294
  17.8405555555556,                       !- Value 295
  17.7683333333333,                       !- Value 296
  17.6955555555556,                       !- Value 297
  17.6227777777778,                       !- Value 298
  17.5494444444444,                       !- Value 299
  17.4755555555556,                       !- Value 300
  17.4016666666667,                       !- Value 301
  17.3277777777778,                       !- Value 302
  17.2533333333333,                       !- Value 303
  17.1788888888889,                       !- Value 304
  17.1038888888889,                       !- Value 305
  17.0288888888889,                       !- Value 306
  16.9538888888889,                       !- Value 307
  16.8788888888889,                       !- Value 308
  16.8033333333333,                       !- Value 309
  16.7283333333333,                       !- Value 310
  16.6527777777778,                       !- Value 311
  16.5772222222222,                       !- Value 312
  16.5022222222222,                       !- Value 313
  16.4266666666667,                       !- Value 314
  16.3516666666667,                       !- Value 315
  16.2761111111111,                       !- Value 316
  16.2011111111111,                       !- Value 317
  16.1261111111111,                       !- Value 318
  16.0511111111111,                       !- Value 319
  15.9761111111111,                       !- Value 320
  15.9016666666667,                       !- Value 321
  15.8272222222222,                       !- Value 322
  15.7533333333333,                       !- Value 323
  15.6794444444444,                       !- Value 324
  15.6055555555556,                       !- Value 325
  15.5322222222222,                       !- Value 326
  15.4594444444444,                       !- Value 327
  15.3866666666667,                       !- Value 328
  15.3144444444444,                       !- Value 329
  15.2422222222222,                       !- Value 330
  15.1705555555556,                       !- Value 331
  15.0994444444444,                       !- Value 332
  15.0288888888889,                       !- Value 333
  14.9583333333333,                       !- Value 334
  14.8888888888889,                       !- Value 335
  14.8194444444444,                       !- Value 336
  14.7505555555556,                       !- Value 337
  14.6822222222222,                       !- Value 338
  14.6144444444444,                       !- Value 339
  14.5477777777778,                       !- Value 340
  14.4811111111111,                       !- Value 341
  14.415,                                 !- Value 342
  14.35,                                  !- Value 343
  14.2855555555556,                       !- Value 344
  14.2216666666667,                       !- Value 345
  14.1583333333333,                       !- Value 346
  14.0961111111111,                       !- Value 347
  14.0338888888889,                       !- Value 348
  13.9733333333333,                       !- Value 349
  13.9127777777778,                       !- Value 350
  13.8533333333333,                       !- Value 351
  13.795,                                 !- Value 352
  13.7372222222222,                       !- Value 353
  13.68,                                  !- Value 354
  13.6238888888889,                       !- Value 355
  13.5688888888889,                       !- Value 356
  13.5144444444444,                       !- Value 357
  13.4611111111111,                       !- Value 358
  13.4083333333333,                       !- Value 359
  13.3572222222222,                       !- Value 360
  13.3061111111111,                       !- Value 361
  13.2566666666667,                       !- Value 362
  13.2077777777778,                       !- Value 363
  13.1605555555556,                       !- Value 364
  13.1138888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {3c09e3ec-3a3d-4831-98a6-2e1a1b33be30}, !- Handle
  Schedule,                               !- Calculation Method
  {2fe70a23-5fba-42d4-b492-3c61a481d7f2}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {e22bdcde-94c3-42e6-9891-7ca3d1029279}, !- Handle
  mixed water temperature schedule,       !- Name
  {b87c1f4e-7c7a-4433-ac4e-debc86f012ef}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {da065ae8-61fc-4590-8ceb-a1d7878818b0}, !- Handle
  hot_water_fixtures,                     !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {97bcd709-c601-42cd-947f-4d1b66475dfa}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  8.09634628477987e-05,                   !- Peak Flow Rate {m3/s}
  {e22bdcde-94c3-42e6-9891-7ca3d1029279}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {91be6faf-a129-4adf-bf67-ba09433a75ea}, !- Handle
  dhw fixtures,                           !- Name
  {97bcd709-c601-42cd-947f-4d1b66475dfa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da065ae8-61fc-4590-8ceb-a1d7878818b0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2020e611-e8c8-4dca-9f6b-dfd99daade19}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  3.10977950935191e-05,                   !- Peak Flow Rate {m3/s}
  {e22bdcde-94c3-42e6-9891-7ca3d1029279}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {4f699d5c-f379-4b41-8495-0f2cf0e5607c}, !- Handle
  dhw distribution waste,                 !- Name
  {2020e611-e8c8-4dca-9f6b-dfd99daade19}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {da065ae8-61fc-4590-8ceb-a1d7878818b0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {0cf8d481-6b33-4571-8e3c-f1cf3d6177f1}, !- Handle
  hot_water_clothes_washer,               !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {9340fdc7-c3c4-457f-bd3e-0efcf28ff2d1}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  1.57499906947636e-05;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {aaa383d7-09b0-4104-8570-ab118f8365a5}, !- Handle
  clothes washer,                         !- Name
  {9340fdc7-c3c4-457f-bd3e-0efcf28ff2d1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0cf8d481-6b33-4571-8e3c-f1cf3d6177f1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {e89747a4-1c71-4527-bcd6-b738dc8d6b9c}, !- Handle
  hot_water_dishwasher,                   !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {03358fa3-9c5a-473b-b456-37ca9ca1a41b}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  7.87209344083488e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {083fd568-23f2-4329-afd9-192175796d10}, !- Handle
  dishwasher,                             !- Name
  {03358fa3-9c5a-473b-b456-37ca9ca1a41b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e89747a4-1c71-4527-bcd6-b738dc8d6b9c}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {aeaa46ee-8f21-4ac1-bf6c-31ba38f870e1}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1344.70275716332,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {022a1bdf-b3c4-41f0-8df5-6a1b60e58271}, !- Handle
  water sensible,                         !- Name
  {aeaa46ee-8f21-4ac1-bf6c-31ba38f870e1}, !- Other Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {da065ae8-61fc-4590-8ceb-a1d7878818b0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {76a60ddd-2ff0-4f0e-80ca-d66b3ef0fb69}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1364.42944797745,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {cdaf2e99-a10c-408a-98f0-fa252cd3bc77}, !- Handle
  water latent,                           !- Name
  {76a60ddd-2ff0-4f0e-80ca-d66b3ef0fb69}, !- Other Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {da065ae8-61fc-4590-8ceb-a1d7878818b0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:Schedule:File,
  {567f0bc2-2364-4fd3-b9f5-f50cd90011b2}, !- Handle
  plug_loads_other,                       !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {8fb9eec2-2998-42ed-9d5c-d23cd2602ead}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1053.18212779002,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {214dda05-10d9-4178-b8a4-cc01a1e7e284}, !- Handle
  misc plug loads,                        !- Name
  {8fb9eec2-2998-42ed-9d5c-d23cd2602ead}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {567f0bc2-2364-4fd3-b9f5-f50cd90011b2}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {203b7ada-628f-46bb-b10e-6d5b4ca300fd}, !- Handle
  lighting_interior,                      !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {9e6e5487-fc80-4dc6-a7af-17b4eac56a9a}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  385.424537593589,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e4c11907-a2a7-4c06-87e5-1204f192ec49}, !- Handle
  interior lighting,                      !- Name
  {9e6e5487-fc80-4dc6-a7af-17b4eac56a9a}, !- Lights Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {203b7ada-628f-46bb-b10e-6d5b4ca300fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {371fcfb8-5bfb-445f-85fa-e29465e86ea6}, !- Handle
  lighting_garage,                        !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a0405b39-d8b5-4b9e-93c2-3ec98c29deda}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {e029d52f-05ea-44c9-9df0-c7c33a8eb71c}, !- Handle
  garage lighting,                        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  7.89653062215746,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {48edda6a-b62a-4311-bb22-63e9697cd649}, !- Handle
  garage lighting,                        !- Name
  {e029d52f-05ea-44c9-9df0-c7c33a8eb71c}, !- Lights Definition Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space or SpaceType Name
  {371fcfb8-5bfb-445f-85fa-e29465e86ea6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  garage lighting;                        !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Handle
  exterior lighting schedule,             !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {e08c3ce7-d2d6-4c91-94f2-cb6813d101a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e08c3ce7-d2d6-4c91-94f2-cb6813d101a3}, !- Handle
  exterior lighting schedule default day, !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7250aafd-fecc-40dd-9265-0fc2f5231015}, !- Handle
  exterior lighting schedule weekday ruleset1, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {b18b2727-de78-499f-8c3f-28d9c9a33a0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b18b2727-de78-499f-8c3f-28d9c9a33a0e}, !- Handle
  exterior lighting schedule weekday1,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4591370b-8eb6-4aa3-9f78-4017b0ae9dce}, !- Handle
  exterior lighting schedule weekend ruleset1, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {f1d46957-6722-45c8-90e8-0d3c78c872dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1d46957-6722-45c8-90e8-0d3c78c872dd}, !- Handle
  exterior lighting schedule weekend1,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e2f6abf3-d5d9-44e1-9af9-25fca2a8873a}, !- Handle
  exterior lighting schedule weekday ruleset2, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {7685d161-8a8a-4257-bf24-845143ee8bbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7685d161-8a8a-4257-bf24-845143ee8bbb}, !- Handle
  exterior lighting schedule weekday2,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.323809523809524,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314285714285714,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20952380952381,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142857142857143,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114285714285714,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104761904761905,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.352380952380952,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.466666666666667,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.619047619047619,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.866666666666667,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {1a8e0211-d315-452c-ac8f-becca6c22a70}, !- Handle
  exterior lighting schedule weekend ruleset2, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {6bb3ef83-8a82-47e6-bd41-b92a87fbdbaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6bb3ef83-8a82-47e6-bd41-b92a87fbdbaf}, !- Handle
  exterior lighting schedule weekend2,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428571428571429,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.438095238095238,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.342857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.285714285714286,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.152380952380952,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.114285714285714,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.180952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.361904761904762,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.571428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790476190476191,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.80952380952381,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.561904761904762;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4a38e900-80cd-4c08-890c-88a9c2b56d7b}, !- Handle
  exterior lighting schedule weekday ruleset3, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {b6a43805-64c4-477a-87d1-1303ce80d9d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6a43805-64c4-477a-87d1-1303ce80d9d8}, !- Handle
  exterior lighting schedule weekday3,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {0a1ef9b2-9b80-4de4-89ee-178248e3d712}, !- Handle
  exterior lighting schedule weekend ruleset3, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {0901c17f-c6ac-456f-bf31-267996d151a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0901c17f-c6ac-456f-bf31-267996d151a0}, !- Handle
  exterior lighting schedule weekend3,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {41f7b48a-65b9-45db-826b-fdc7e669007f}, !- Handle
  exterior lighting schedule weekday ruleset4, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {a94ae3c9-2ade-43ce-8c46-57a474641dda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a94ae3c9-2ade-43ce-8c46-57a474641dda}, !- Handle
  exterior lighting schedule weekday4,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277251202788196,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262264651286131,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254771375535099,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247278099784066,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209811721028905,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164852066522711,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112399136265485,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0899193090123878,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824260332613555,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142372239269614,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277251202788196,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367170511800583,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4870629238171,                        !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.681888093343941,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.786793953858393,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.681888093343941,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.472076372315036;                      !- Value Until Time 19

OS:Schedule:Rule,
  {21a622b7-c8e1-491a-93eb-75a800782a0f}, !- Handle
  exterior lighting schedule weekend ruleset4, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {9079b1ce-0bed-4524-b885-ada3041c1bed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9079b1ce-0bed-4524-b885-ada3041c1bed}, !- Handle
  exterior lighting schedule weekend4,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337197408796454,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.344690684547486,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337197408796454,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.329704133045422,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307224305792325,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269757927037163,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224798272530969,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179838618024776,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119892412016517,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0824260332613555,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0899193090123878,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142372239269614,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284744478539228,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.359677236049551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449596545061939,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.621941887335682,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.734341023601167,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.636928438837747,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.442103269310907;                      !- Value Until Time 21

OS:Schedule:Rule,
  {8feb7657-c4e6-4dc3-98fb-5668063462f0}, !- Handle
  exterior lighting schedule weekday ruleset5, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {92af74b3-cf3c-4f33-a286-a5add6e3f36a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92af74b3-cf3c-4f33-a286-a5add6e3f36a}, !- Handle
  exterior lighting schedule weekday5,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4a0ebda0-4bc2-4973-ad42-afd9449f6a0d}, !- Handle
  exterior lighting schedule weekend ruleset5, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {0291ba8b-b533-45ce-8e4e-56f0c01c5256}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0291ba8b-b533-45ce-8e4e-56f0c01c5256}, !- Handle
  exterior lighting schedule weekend5,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {b2227c92-0486-4401-acc9-bd9048247726}, !- Handle
  exterior lighting schedule weekday ruleset6, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5f1d1925-63b7-44e2-b696-57894a6c45b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5f1d1925-63b7-44e2-b696-57894a6c45b0}, !- Handle
  exterior lighting schedule weekday6,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {7e47f5fa-d7e2-49b5-bb31-724268f8b184}, !- Handle
  exterior lighting schedule weekend ruleset6, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ee0f9e53-5366-416b-993c-6065e05abecf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ee0f9e53-5366-416b-993c-6065e05abecf}, !- Handle
  exterior lighting schedule weekend6,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {75eae20f-1b70-4ccc-aaaf-8e8a08f7907f}, !- Handle
  exterior lighting schedule weekday ruleset7, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5c2a39f0-c742-436e-9afd-a70a6e1599cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c2a39f0-c742-436e-9afd-a70a6e1599cb}, !- Handle
  exterior lighting schedule weekday7,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.230154941849453,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.217714134181915,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211493730348146,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.205273326514377,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.174171307345532,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.136848884342918,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933060575065348,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0746448460052279,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0684244421714589,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.118187672841611,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.230154941849453,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30479978785468,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.404326249194984,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566056748872978,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.653142402545744,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.566056748872978,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391885441527446;                      !- Value Until Time 19

OS:Schedule:Rule,
  {836f3f6d-8b27-4930-bde2-a1f45a522f38}, !- Handle
  exterior lighting schedule weekend ruleset7, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8f002d30-667e-4ce2-b4ac-443de18849d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f002d30-667e-4ce2-b4ac-443de18849d2}, !- Handle
  exterior lighting schedule weekend7,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.279918172519604,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286138576353373,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.279918172519604,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.273697768685836,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255036557184529,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.223934538015684,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18661211501307,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149289692010456,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0995264613403038,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0684244421714589,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0746448460052279,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118187672841611,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.236375345683222,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.298579384020911,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373224230026139,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516293518202826,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.609599575709361,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.528734325870364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36700382619237;                       !- Value Until Time 21

OS:Schedule:Rule,
  {fd8bdf8f-ba90-4c1d-b76a-589defd8e4e3}, !- Handle
  exterior lighting schedule weekday ruleset9, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ac57d44a-5d00-49f7-bd91-1001d1aee198}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ac57d44a-5d00-49f7-bd91-1001d1aee198}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5a1a3ccb-5b91-451e-a615-b5cf1502517e}, !- Handle
  exterior lighting schedule weekend ruleset9, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c0a3068c-e56c-419d-b00b-010956407cc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0a3068c-e56c-419d-b00b-010956407cc1}, !- Handle
  exterior lighting schedule weekend9,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {485d438c-38d3-4036-aeb5-b65aea3f5ad9}, !- Handle
  exterior lighting schedule weekday ruleset10, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ec4c0c1f-692d-4c72-810c-99e3cef47144}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec4c0c1f-692d-4c72-810c-99e3cef47144}, !- Handle
  exterior lighting schedule weekday10,   !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277531537674736,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262529832935561,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255028980565973,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247528128196386,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.210023866348449,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165018752130924,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112512785543812,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0900102284350494,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.082509376065462,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142516195022162,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277531537674736,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367541766109785,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.487555404023184,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.682577565632458,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.787589498806682,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.682577565632458,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47255369928401;                       !- Value Until Time 19

OS:Schedule:Rule,
  {7aedddc9-1a14-4f50-b150-c13b30d1e442}, !- Handle
  exterior lighting schedule weekend ruleset10, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f9b70189-a327-459d-a0d6-e384a52f0b2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9b70189-a327-459d-a0d6-e384a52f0b2e}, !- Handle
  exterior lighting schedule weekend10,   !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337538356631435,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.345039209001023,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337538356631435,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.330037504261848,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307534947153086,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270030685305148,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225025571087624,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180020456870099,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120013637913399,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.082509376065462,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900102284350494,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142516195022162,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285032390044323,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.360040913740198,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.450051142175247,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.622570746675759,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73508353221957,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637572451414934,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.44255028980566;                       !- Value Until Time 21

OS:Schedule:Rule,
  {6de12ff4-2464-4539-af3a-f608f4e05937}, !- Handle
  exterior lighting schedule weekday ruleset11, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3797430f-6d3f-4818-9f08-7e7276ecc16e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3797430f-6d3f-4818-9f08-7e7276ecc16e}, !- Handle
  exterior lighting schedule weekday11,   !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Rule,
  {64da9ab8-2a55-4057-b955-1d8b3c734980}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c7f81a97-6427-48ed-8850-c078cbab1239}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7f81a97-6427-48ed-8850-c078cbab1239}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {9c6371ba-c4be-4848-801f-4645d698dc2c}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7bcb690-2c01-43d0-a8cd-4c0ab1db1326}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7bcb690-2c01-43d0-a8cd-4c0ab1db1326}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4505ad7f-3201-4389-a175-4465bedc254d}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fb2c6ef-4024-4c52-a8d3-c1e4db40488e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fb2c6ef-4024-4c52-a8d3-c1e4db40488e}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {25bb1279-f877-4062-bbe1-39f735e34e39}, !- Handle
  exterior lighting,                      !- Name
  15.9995879338822;                       !- Design Level {W}

OS:Exterior:Lights,
  {e85a8a7b-6a25-4d0a-994b-f63f19c44a64}, !- Handle
  exterior lighting,                      !- Name
  {25bb1279-f877-4062-bbe1-39f735e34e39}, !- Exterior Lights Definition Name
  {a0554d94-c267-40ba-a883-6b3574c072f9}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {234341f3-4fa0-46fd-9f58-86c8c703418f}, !- Handle
  cooling season schedule,                !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {c8544cc8-87ac-4950-a5ef-1bdfe1086b63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8544cc8-87ac-4950-a5ef-1bdfe1086b63}, !- Handle
  cooling season schedule default day,    !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bebe8a3c-5e6e-4eec-aa54-b7e852e8c7fa}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {234341f3-4fa0-46fd-9f58-86c8c703418f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58238fd6-a04a-43eb-8e81-b351618a9a48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58238fd6-a04a-43eb-8e81-b351618a9a48}, !- Handle
  cooling season schedule allday1,        !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92a78ac9-4a21-4a46-8b61-d2c255c1a9b2}, !- Handle
  cooling season schedule allday ruleset6, !- Name
  {234341f3-4fa0-46fd-9f58-86c8c703418f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e352ce26-103a-452b-9c8a-d072405449de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e352ce26-103a-452b-9c8a-d072405449de}, !- Handle
  cooling season schedule allday6,        !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f696766-211a-4c80-b266-57b4e010897e}, !- Handle
  cooling season schedule allday ruleset10, !- Name
  {234341f3-4fa0-46fd-9f58-86c8c703418f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f5a9fc1-564a-46cc-8d99-d3d5c2d36c97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f5a9fc1-564a-46cc-8d99-d3d5c2d36c97}, !- Handle
  cooling season schedule allday10,       !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {89bee489-610d-4cbd-83c6-760a5aa4d96d}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83fa31c4-dd51-4788-a333-43ea8a47a82c}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {48077741-db26-46b5-9716-c2ede34aa263}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd18c539-2c52-43b5-b6f3-6d6f94594005}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62cc29a6-b6d6-4781-8b92-9bc712e602fa}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9a8573b5-e05e-41c4-831d-9691dea9a905}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {01fe162b-ae77-4a90-a4bc-8aaa7dd403b7}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e43e36d7-c307-408c-aae8-9623f6790f58}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:EnergyManagementSystem:InternalVariable,
  {32e05b19-98d4-4a16-a7de-2b9d5ddbfb10}, !- Handle
  central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  central ac and furnace supply fan,      !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {36f824cd-20e5-4fdb-860f-3a058d1dedc2}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {30e43284-80c9-4e6a-a007-035404468be5}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}, !- Handle
  central ac and furnace airloop ret air zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca3c3c69-fc00-4a22-bdba-c080e763befa}, !- Zone Air Inlet Port List
  {0517c55a-923a-4ef5-9ef3-c35e78a9b65d}, !- Zone Air Exhaust Port List
  {9619594f-44f2-49f1-9d4d-6e4a49ea3592}, !- Zone Air Node Name
  {02202f3d-2d2a-42da-9043-705db9ab083e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80a74b67-a6a8-43d6-9d2f-e9997c10af9c}, !- Handle
  Node 22,                                !- Name
  {9619594f-44f2-49f1-9d4d-6e4a49ea3592}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9619594f-44f2-49f1-9d4d-6e4a49ea3592}, !- Handle
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}, !- Source Object
  11,                                     !- Outlet Port
  {80a74b67-a6a8-43d6-9d2f-e9997c10af9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca3c3c69-fc00-4a22-bdba-c080e763befa}, !- Handle
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}; !- HVAC Component

OS:PortList,
  {0517c55a-923a-4ef5-9ef3-c35e78a9b65d}, !- Handle
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}; !- HVAC Component

OS:PortList,
  {02202f3d-2d2a-42da-9043-705db9ab083e}, !- Handle
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}; !- HVAC Component

OS:Sizing:Zone,
  {ec476cdc-68d3-48ed-b15e-d48e6f375b0d}, !- Handle
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a01a305b-14a2-4938-9612-a423020f25a0}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}; !- Thermal Zone

OS:Space,
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Handle
  central ac and furnace airloop ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4d908c93-abd2-44b9-bcc9-67b07db547d5}; !- Building Unit Name

OS:Surface,
  {95ca1e61-5ef0-4a07-a217-610f3225d9e6}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {24b2215d-6dca-4fb6-9a96-60ae6bffb0b8}, !- Construction Name
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c08584-8862-4080-b21c-bd81742cfe0c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {24b2215d-6dca-4fb6-9a96-60ae6bffb0b8}, !- Construction Name
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1e5ca1-97d2-4fde-8a75-08068452eb52}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {24b2215d-6dca-4fb6-9a96-60ae6bffb0b8}, !- Construction Name
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566dd73b-0d48-4c59-b9da-ebe8036c004f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {24b2215d-6dca-4fb6-9a96-60ae6bffb0b8}, !- Construction Name
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d11bd7-6f52-426c-8c5e-2e8db3a4bfb4}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {24b2215d-6dca-4fb6-9a96-60ae6bffb0b8}, !- Construction Name
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748dc6fa-6cc3-4107-b181-6c7ca8c4a695}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {24b2215d-6dca-4fb6-9a96-60ae6bffb0b8}, !- Construction Name
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {31e07f0f-1e4a-4df7-88e6-fd1138fb2481}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {24b2215d-6dca-4fb6-9a96-60ae6bffb0b8}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {31e07f0f-1e4a-4df7-88e6-fd1138fb2481}; !- Layer 1

OS:SurfaceProperty:ConvectionCoefficients,
  {202f16ad-9ac0-49cd-bd7a-d1a171315fa6}, !- Handle
  {c6c08584-8862-4080-b21c-bd81742cfe0c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4f87be23-7ffe-47bb-90b7-562a2ab5df1c}, !- Handle
  {ff1e5ca1-97d2-4fde-8a75-08068452eb52}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d6e68c8d-99f1-42b3-86d3-90ecd066ac45}, !- Handle
  {566dd73b-0d48-4c59-b9da-ebe8036c004f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e3e1f3e6-eb18-44e0-b2e6-27e5c99cd134}, !- Handle
  {62d11bd7-6f52-426c-8c5e-2e8db3a4bfb4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {517f5081-18c3-4fab-ac3a-962ad01e2e98}, !- Handle
  {748dc6fa-6cc3-4107-b181-6c7ca8c4a695}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {76a23ce9-5f72-451f-955e-8e700d20e514}, !- Handle
  {95ca1e61-5ef0-4a07-a217-610f3225d9e6}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {cbf3f627-e31e-498a-89dc-b3572704d5d2}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}, !- ThermalZone
  {a2269d32-dba2-45df-9957-af33b7d2db0e}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {92a3bbe7-ac69-4b56-8a90-6ced66fe5768}; !- Inlet Node 1

OS:Node,
  {b60cfc2c-6de1-4bda-8907-cbbb81410f75}, !- Handle
  Node 24,                                !- Name
  {a2269d32-dba2-45df-9957-af33b7d2db0e}, !- Inlet Port
  {2f2bcd20-56c8-458b-857f-9d9865285f40}; !- Outlet Port

OS:Connection,
  {92a3bbe7-ac69-4b56-8a90-6ced66fe5768}, !- Handle
  {fde3d9ba-cab3-4c68-9a92-7e7208ec6365}, !- Source Object
  3,                                      !- Outlet Port
  {cbf3f627-e31e-498a-89dc-b3572704d5d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2269d32-dba2-45df-9957-af33b7d2db0e}, !- Handle
  {cbf3f627-e31e-498a-89dc-b3572704d5d2}, !- Source Object
  3,                                      !- Outlet Port
  {b60cfc2c-6de1-4bda-8907-cbbb81410f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2bcd20-56c8-458b-857f-9d9865285f40}, !- Handle
  {b60cfc2c-6de1-4bda-8907-cbbb81410f75}, !- Source Object
  3,                                      !- Outlet Port
  {9373ef1a-e09b-4c1c-ad7a-17ebf45ef856}, !- Target Object
  3;                                      !- Inlet Port

OS:EnergyManagementSystem:GlobalVariable,
  {87d7941f-9a54-4d4b-a42e-f45f02e7bcc0}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {ebc98ec7-3f7a-49bd-b280-8093091509ab}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR_s, !- Name
  Node 5,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {4a440bb9-0f13-4dcd-95f2-9e6ca4081d37}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {4e489dcd-d1eb-4f07-bdbb-526e4a9098d4}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR_s, !- Name
  Node 5,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {cf962bea-6be8-406a-9deb-60d186e39e9f}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout; !- Name

OS:EnergyManagementSystem:Sensor,
  {a47a941f-4f02-46c9-b800-289c3662ad22}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout_s, !- Name
  Node 5,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f2036984-f486-4a34-bd6a-6a1ca73f8e05}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout; !- Name

OS:EnergyManagementSystem:Sensor,
  {151f91fd-b74f-413a-bc2c-b392ffa54705}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout_s, !- Name
  Node 5,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {5ead7ad0-f895-4962-9d7b-46613cfa2c46}, !- Handle
  central_ac_and_furnace_airloop_RA_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {eeb2149f-f3e8-42e6-97bd-6fdbf8f5c232}, !- Handle
  central_ac_and_furnace_airloop_RA_T_s,  !- Name
  Node 8,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {3653e2b3-8984-4e26-8d04-449291be0ad9}, !- Handle
  central_ac_and_furnace_airloop_Ra_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {4fe34d5d-42fc-495b-b08a-6c68e6de2605}, !- Handle
  central_ac_and_furnace_airloop_Ra_W_s,  !- Name
  Node 8,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {1d544769-f690-4473-832d-f069f4b4b7d3}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T;  !- Name

OS:EnergyManagementSystem:Sensor,
  {6c219854-12d0-4de9-847e-a4fc9d0116a7}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T_s, !- Name
  garage,                                 !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {440e1bf2-9bc9-4bf1-b950-1114416b3310}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W;  !- Name

OS:EnergyManagementSystem:Sensor,
  {6a1418aa-f7bf-4f54-9158-9782f659f3ed}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W_s, !- Name
  garage,                                 !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a6b15054-0d62-422c-8d44-501af5800d93}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond; !- Name

OS:OtherEquipment:Definition,
  {e9ad979c-2c99-4dd9-b623-257f407a228c}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {565e1b9a-1ead-46d7-8b41-3d5a8b7cedb5}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond equip, !- Name
  {e9ad979c-2c99-4dd9-b623-257f407a228c}, !- Other Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b81c69e1-f082-4172-bdfc-912963986a36}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToCond_equip_act, !- Name
  {565e1b9a-1ead-46d7-8b41-3d5a8b7cedb5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {0e0f8415-cefe-4c9c-94f4-0878089c188e}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond; !- Name

OS:OtherEquipment:Definition,
  {d57f7624-e034-4556-afb2-943f8e912947}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {85cadf15-4d8f-4ad7-8d4c-0233602134aa}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond equip, !- Name
  {d57f7624-e034-4556-afb2-943f8e912947}, !- Other Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {906177b8-6054-4cbc-afa5-a1e822c89523}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToCond_equip_act, !- Name
  {85cadf15-4d8f-4ad7-8d4c-0233602134aa}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {91f1cdb8-34e3-4b35-9137-094faaefcc2c}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv; !- Name

OS:OtherEquipment:Definition,
  {bbc41c9e-888e-4155-b24b-13a19c1a3396}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {4be4f522-3f74-41d9-b9b3-56339e12ee15}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  {bbc41c9e-888e-4155-b24b-13a19c1a3396}, !- Other Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ff6bfc78-631c-414f-8c56-eb1bd88788c3}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv_equip_act, !- Name
  {4be4f522-3f74-41d9-b9b3-56339e12ee15}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {b1722cf8-e092-45e4-be16-354716e2e05a}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP; !- Name

OS:OtherEquipment:Definition,
  {d8e20321-3e95-46e1-b3a8-496c6be9a194}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5a46d9d8-eaac-4396-bebe-872e03acc8f5}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  {d8e20321-3e95-46e1-b3a8-496c6be9a194}, !- Other Equipment Definition Name
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cda6a0c3-9a7c-4928-972a-54baf5fe1262}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP_equip_act, !- Name
  {5a46d9d8-eaac-4396-bebe-872e03acc8f5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {b79c8dcb-7461-4bb8-86ff-696aa6dc949c}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP; !- Name

OS:OtherEquipment:Definition,
  {9cd61e3f-bdf7-43a2-ba36-df71fc25993f}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5064927f-3a9a-404d-be92-7bc88ff2fc46}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  {9cd61e3f-bdf7-43a2-ba36-df71fc25993f}, !- Other Equipment Definition Name
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {bf8e576e-9821-4f83-b6f7-511a7d11aef0}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act, !- Name
  {5064927f-3a9a-404d-be92-7bc88ff2fc46}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {f22d4cc9-415c-446e-9596-a3d5ce2f9ae8}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP; !- Name

OS:OtherEquipment:Definition,
  {f96995c1-56d5-4033-adf1-6e93e2263606}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {08e3e0dd-02b7-43a2-97cc-0a77934f8db6}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  {f96995c1-56d5-4033-adf1-6e93e2263606}, !- Other Equipment Definition Name
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1ed782ac-4371-4628-a245-51db98346797}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act, !- Name
  {08e3e0dd-02b7-43a2-97cc-0a77934f8db6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {9994ea54-f9c0-4fcc-8ed6-b76939d39863}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {c8a0bba9-62d1-4b11-8e3c-9cca8fe11efd}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {04ac8a91-2ef3-4208-bf24-d25090627faf}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {eb442a6b-6a13-4982-88b9-587aaab7c67b}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  {04ac8a91-2ef3-4208-bf24-d25090627faf}, !- Other Equipment Definition Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8f06d76c-0319-4b9a-b1a5-f0903bcaa3a4}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act, !- Name
  {eb442a6b-6a13-4982-88b9-587aaab7c67b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {f0626689-4b57-417d-89c0-bac192b2c9a6}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ; !- Name

OS:OtherEquipment:Definition,
  {45233663-5f14-44ab-882b-9083411cafa1}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ddca27c8-3988-4f2e-b732-b2d469749521}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  {45233663-5f14-44ab-882b-9083411cafa1}, !- Other Equipment Definition Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8cd9ca2c-e4f0-4519-a432-7836059ab5e0}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act, !- Name
  {ddca27c8-3988-4f2e-b732-b2d469749521}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {aeafc148-4db3-4c46-be6f-f2a85e2a718b}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {bb3fcbce-a3fa-47f0-8595-29eb743a7846}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {1b7e2cf4-882f-4188-ba4d-b0007130896c}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  {bb3fcbce-a3fa-47f0-8595-29eb743a7846}, !- Other Equipment Definition Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f211b327-ea04-430f-ae7f-baa1836aff1e}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {1b7e2cf4-882f-4188-ba4d-b0007130896c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {945d3e9d-99b9-4af4-9ff6-bcd1f74dc2cb}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Name

OS:OtherEquipment:Definition,
  {d8228602-7219-4ea3-9076-69d95999337e}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {6d1dcea9-bf97-4ee3-839e-5539b165e70a}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  {d8228602-7219-4ea3-9076-69d95999337e}, !- Other Equipment Definition Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c3dd9da1-7542-4d74-ad2c-94a8c53fc83d}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {6d1dcea9-bf97-4ee3-839e-5539b165e70a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {159dc88e-92ab-4653-81d0-8d0fb1d589ea}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond; !- Name

OS:ZoneMixing,
  {b514b99f-1c5d-42aa-9e29-cd07516eda8e}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond mix, !- Name
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Zone or Space Name
  {2702f57e-cb04-492c-ad33-8d47d8e17478}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {2702f57e-cb04-492c-ad33-8d47d8e17478}, !- Handle
  Always On Continuous,                   !- Name
  {8653466c-1f0b-4d3a-8fc7-5626f7811d19}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8653466c-1f0b-4d3a-8fc7-5626f7811d19}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {aed0aeca-a305-4aa2-bcb6-662f16f97ca4}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  {b514b99f-1c5d-42aa-9e29-cd07516eda8e}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {68c6fc83-6a36-49a5-a869-cef2f87b45b2}, !- Handle
  {b514b99f-1c5d-42aa-9e29-cd07516eda8e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {beb70db6-e6eb-4400-a758-f1faeb3b03d0}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Name

OS:ZoneMixing,
  {2ee38704-11c7-4da0-b20f-57a34f927f27}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ mix, !- Name
  {8890fd5c-9cc3-4de8-a196-e8e83a67c90c}, !- Zone or Space Name
  {2702f57e-cb04-492c-ad33-8d47d8e17478}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e27bdefa-3f03-4cf1-bb80-7aaa21049f26}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {92651bb6-4734-47c9-b8f5-d2027e7f7f19}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  {2ee38704-11c7-4da0-b20f-57a34f927f27}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {0e2bdb55-4c30-4524-9d38-6c3fd557cad2}, !- Handle
  {2ee38704-11c7-4da0-b20f-57a34f927f27}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Subroutine,
  {49827c25-f9d2-4a5b-a0d1-f496afe4e8bb}, !- Handle
  central_ac_and_furnace_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = central_ac_and_furnace_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = central_ac_and_furnace_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = central_ac_and_furnace_airloop_AH_Wout, !- Program Line 4
  Set RA_T = central_ac_and_furnace_airloop_RA_T, !- Program Line 5
  Set RA_W = central_ac_and_furnace_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = central_ac_and_furnace_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = central_ac_and_furnace_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = central_ac_and_furnace_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.20000000000000004,        !- Program Line 16
  Set f_ret = 0.1,                        !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 78.722,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 26.945,                 !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 1.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixCondToDZ = 0,                !- Program Line 43
  Set ZoneMixDZToCond = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixCondToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToCond = 0,                !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToCond = 0,                 !- Program Line 50
  Set SupSensLkToCond = 0,                !- Program Line 51
  Set SupCondToCond = 0,                  !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixCondToDZ = 0,                !- Program Line 60
  Set ZoneMixDZToCond = 0,                !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 63
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 64
  Set central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 65
  Set central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ = ZoneMixCondToDZ, !- Program Line 73
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond = ZoneMixDZToCond; !- Program Line 74

OS:EnergyManagementSystem:Program,
  {9419fc25-6622-4844-b7f5-cf3434213c8b}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program, !- Name
  Set central_ac_and_furnace_airloop_AH_MFR = central_ac_and_furnace_airloop_AH_MFR_s, !- Program Line 1
  Set central_ac_and_furnace_airloop_Fan_RTF = 0, !- Program Line 2
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s, !- Program Line 3
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s_1, !- Program Line 4
  Set central_ac_and_furnace_airloop_AH_VFR = central_ac_and_furnace_airloop_AH_VFR_s, !- Program Line 5
  Set central_ac_and_furnace_airloop_AH_Tout = central_ac_and_furnace_airloop_AH_Tout_s, !- Program Line 6
  Set central_ac_and_furnace_airloop_AH_Wout = central_ac_and_furnace_airloop_AH_Wout_s, !- Program Line 7
  Set central_ac_and_furnace_airloop_RA_T = central_ac_and_furnace_airloop_RA_T_s, !- Program Line 8
  Set central_ac_and_furnace_airloop_Ra_W = central_ac_and_furnace_airloop_Ra_W_s, !- Program Line 9
  Set central_ac_and_furnace_airloop_0_DZ_T = central_ac_and_furnace_airloop_0_DZ_T_s, !- Program Line 10
  Set central_ac_and_furnace_airloop_0_DZ_W = central_ac_and_furnace_airloop_0_DZ_W_s, !- Program Line 11
  Run central_ac_and_furnace_airloop_0_duct_subroutine, !- Program Line 12
  Set central_ac_and_furnace_airloop_0_SupSensLkToCond_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToCond, !- Program Line 13
  Set central_ac_and_furnace_airloop_0_SupLatLkToCond_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToCond, !- Program Line 14
  Set central_ac_and_furnace_airloop_0_SupCondToLv_equip_act = central_ac_and_furnace_airloop_0_SupCondToLv, !- Program Line 15
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Program Line 16
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Program Line 17
  Set central_ac_and_furnace_airloop_0_RetCondToRP_equip_act = central_ac_and_furnace_airloop_0_RetCondToRP, !- Program Line 18
  Set central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act = central_ac_and_furnace_airloop_0_RetCondToDZ, !- Program Line 19
  Set central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act = central_ac_and_furnace_airloop_0_SupCondToDZ, !- Program Line 20
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Program Line 21
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Program Line 22
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToCond_mix_act = central_ac_and_furnace_airloop_0_ZoneMixDZToCond, !- Program Line 23
  Set central_ac_and_furnace_airloop_0_ZoneMixCondToDZ_mix_act = central_ac_and_furnace_airloop_0_ZoneMixCondToDZ; !- Program Line 24

OS:EnergyManagementSystem:ProgramCallingManager,
  {4a3a54d7-2c73-4a94-9f83-74fdbedb4610}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {9419fc25-6622-4844-b7f5-cf3434213c8b}; !- Program Name 1

OS:Schedule:Ruleset,
  {b54b4ede-e969-4cb5-9b7d-16c1834abcfe}, !- Handle
  natural vent schedule,                  !- Name
  {960dc40a-f4b0-45aa-b43d-8d3b650ad136}, !- Schedule Type Limits Name
  {85fabf64-b5d3-47a2-a87a-6df0226fa1cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85fabf64-b5d3-47a2-a87a-6df0226fa1cd}, !- Handle
  natural vent schedule default day,      !- Name
  {960dc40a-f4b0-45aa-b43d-8d3b650ad136}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ca7fb70-5a5d-4227-8129-f5338765a41a}, !- Handle
  natural vent schedule rule,             !- Name
  {b54b4ede-e969-4cb5-9b7d-16c1834abcfe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fab6b979-6f6a-49e7-b9bb-96822f356686}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fab6b979-6f6a-49e7-b9bb-96822f356686}, !- Handle
  natural vent schedule avail day,        !- Name
  {960dc40a-f4b0-45aa-b43d-8d3b650ad136}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {17d81a98-ddf4-427a-b7b0-7b7873bad741}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {274edbb1-b251-4b2e-96b5-3cdcee69f628}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f25978d0-005e-40cb-9218-e55570a89fcd}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {9308285c-764b-4a46-a949-acd5ebdc53c0}, !- Handle
  natural vent flow,                      !- Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {da815316-a42e-448b-9b39-160305c658a7}, !- Handle
  natural_vent_flow_act,                  !- Name
  {9308285c-764b-4a46-a949-acd5ebdc53c0}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {21a65979-722a-44c1-b7b6-aebbcdaa4c6a}, !- Handle
  {9308285c-764b-4a46-a949-acd5ebdc53c0}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {b8cdd82a-0770-47f5-9f03-8abeee2015c8}, !- Handle
  whole house fan flow,                   !- Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {8ee259d7-ea93-445a-82d5-1ba22a8ff300}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {b8cdd82a-0770-47f5-9f03-8abeee2015c8}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {a8cadf47-49ea-44b1-a835-f856bc55b1ba}, !- Handle
  {b8cdd82a-0770-47f5-9f03-8abeee2015c8}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:ElectricEquipment:Definition,
  {49545080-07a6-4375-82ed-5f4748bdac31}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7fb89e4d-5c2a-4b81-bbbe-b6b78e498272}, !- Handle
  whole house fan,                        !- Name
  {49545080-07a6-4375-82ed-5f4748bdac31}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5d07e319-3f8e-4163-9f6f-9cfc7ccda208}, !- Handle
  whole_house_fan_act,                    !- Name
  {7fb89e4d-5c2a-4b81-bbbe-b6b78e498272}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ff8b8fa7-977d-4430-a575-88e5cdfceca7}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_s,           !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 20
  Set WHF_W = 0,                          !- Program Line 21
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 22
  ElseIf (NVavail > 0),                   !- Program Line 23
  Set NVArea = 8481.508714368001,         !- Program Line 24
  Set Cs = 0.00017937135914540493,        !- Program Line 25
  Set Cw = 8.70903777141566e-05,          !- Program Line 26
  Set Tdiff = Tin-Tout,                   !- Program Line 27
  Set dT = (@Abs Tdiff),                  !- Program Line 28
  Set Vwind = site_vw_s,                  !- Program Line 29
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 30
  Set MaxNV = 4.165722765312,             !- Program Line 31
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 32
  EndIf,                                  !- Program Line 33
  EndIf;                                  !- Program Line 34

OS:AdditionalProperties,
  {d2dfe0ef-7bde-45e1-80df-9f2869cef295}, !- Handle
  {ff8b8fa7-977d-4430-a575-88e5cdfceca7}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {08a9ed04-5167-4f86-9c9e-d6b0420e6f9f}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {ff8b8fa7-977d-4430-a575-88e5cdfceca7}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {b8162dff-77cc-4d85-a923-b7364e9edac4}, !- Handle
  natural_vent_flow_act_timeseries_outvar, !- Name
  natural_vent_flow_act,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {ff8b8fa7-977d-4430-a575-88e5cdfceca7}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {fb570e15-2453-4432-9915-a18eacd95361}, !- Handle
  whole_house_fan_flow_act_timeseries_outvar, !- Name
  whole_house_fan_flow_act,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {ff8b8fa7-977d-4430-a575-88e5cdfceca7}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:SpaceInfiltration:EffectiveLeakageArea,
  {4c54319a-0a76-4102-865a-8b8903d2b18a}, !- Handle
  infil|garage 1,                         !- Name
  {3473320d-ca5e-4082-a980-6ae3d19f9c84}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  1631.02354148244,                       !- Effective Air Leakage Area {cm2}
  0.000258294757169383,                   !- Stack Coefficient
  6.19542362753988e-05;                   !- Wind Coefficient

OS:Schedule:Constant,
  {cb418512-258e-4401-a08e-d0ee8dd33ae3}, !- Handle
  mech vent house fan schedule,           !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {8a52d0c4-6555-491c-a6c5-e6336243bfb7}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3f6b2bb6-e0cc-487f-873a-7c31b1f12626}, !- Handle
  mech vent house fan,                    !- Name
  {8a52d0c4-6555-491c-a6c5-e6336243bfb7}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {cb418512-258e-4401-a08e-d0ee8dd33ae3}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {19e954fd-6da5-43f0-9ad0-e0f220a3c08e}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {58d558a1-331d-4914-b411-14f65b2c9da5}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f7887ed0-4466-4234-892c-94d2e985ffba}, !- Handle
  mech vent house fan cfis,               !- Name
  {58d558a1-331d-4914-b411-14f65b2c9da5}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {19e954fd-6da5-43f0-9ad0-e0f220a3c08e}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {06491997-ad73-4fb3-b178-79f15848d711}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {f7887ed0-4466-4234-892c-94d2e985ffba}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {6ecf7634-1047-4060-8251-c54ba3e2b39a}, !- Handle
  infil flow,                             !- Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {23995412-9295-4685-b63b-e9b85ef5bf31}, !- Handle
  infil_flow_act,                         !- Name
  {6ecf7634-1047-4060-8251-c54ba3e2b39a}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {6ae2908f-68d7-45b9-b81d-97082a52265b}, !- Handle
  {6ecf7634-1047-4060-8251-c54ba3e2b39a}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:Program,
  {95213e1e-166b-420a-a74d-cbf2be514c22}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.6481,                         !- Program Line 10
  Set Cs = 0.0894,                        !- Program Line 11
  Set Cw = 0.1634,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.2031 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 42
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  If Qfan > 0,                            !- Program Line 45
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 46
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 47
  Set phi = 1,                            !- Program Line 48
  Else,                                   !- Program Line 49
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 50
  EndIf,                                  !- Program Line 51
  Set Qinf_adj = phi * Qinf,              !- Program Line 52
  Else,                                   !- Program Line 53
  Set Qinf_adj = Qinf,                    !- Program Line 54
  EndIf,                                  !- Program Line 55
  Set infil_flow_act = Qinf_adj,          !- Program Line 56
  Set Qload = Qfan,                       !- Program Line 57
  Set Effectiveness_Sens = 0.0,           !- Program Line 58
  Set Effectiveness_Lat = 0.0,            !- Program Line 59
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 60
  Set ZoneInEnth = OASupInEnth,           !- Program Line 61
  Set ZoneInTemp = OASupInTemp,           !- Program Line 62
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 63
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 64
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 65
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond, !- Program Line 66
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond; !- Program Line 67

OS:AdditionalProperties,
  {0f27de8b-537b-4e6e-b74f-a2ec76ba67a8}, !- Handle
  {95213e1e-166b-420a-a74d-cbf2be514c22}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {812d9eeb-60a0-4176-8d8e-ee7ad10bae68}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3595a5e2-900e-480a-b2af-de3e20c38eba}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {812d9eeb-60a0-4176-8d8e-ee7ad10bae68}, !- Other Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {21694d50-6f73-43be-a251-4ca773545f5a}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {3595a5e2-900e-480a-b2af-de3e20c38eba}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {1f0a632d-e5c9-40f1-af43-c760b84a86e4}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {938603cf-d787-495b-9d15-fd38e1ed8972}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {1f0a632d-e5c9-40f1-af43-c760b84a86e4}, !- Other Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {c75e1e60-b021-481f-917c-4de823105e7e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6e89ad47-6f20-45f1-87b6-1821ad1dd747}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {938603cf-d787-495b-9d15-fd38e1ed8972}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {c97ff097-854f-4c05-b750-bfc099a7e357}; !- Zone or Space Name

OS:Schedule:Ruleset,
  {52304157-8601-4770-9ddc-7a1cb622cb48}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {a07614c4-4546-4935-a434-eb18d1f10e3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a07614c4-4546-4935-a434-eb18d1f10e3b}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {539de65a-d756-410d-974b-b6e88a33f671}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {52304157-8601-4770-9ddc-7a1cb622cb48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67569773-6666-475f-8081-92fa72b57e67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67569773-6666-475f-8081-92fa72b57e67}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {013617fe-5e3d-4dba-9f8a-4035bf73dff2}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {e59a50a8-796e-40cf-8214-aa234f4125fc}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {afca6824-53b8-4742-bb8a-bacaa60e34dd}, !- Handle
  mech vent range fan 0,                  !- Name
  {e59a50a8-796e-40cf-8214-aa234f4125fc}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {52304157-8601-4770-9ddc-7a1cb622cb48}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {dfb7527b-0479-4fce-9c42-fa5b8cfe408f}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  {c458de2c-4892-4c4c-b729-21c05329db58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c458de2c-4892-4c4c-b729-21c05329db58}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2393d77-a966-4c23-a2de-763518d98f37}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {dfb7527b-0479-4fce-9c42-fa5b8cfe408f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e46ce53b-1c2b-4ce4-839b-caa0d4835cda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e46ce53b-1c2b-4ce4-839b-caa0d4835cda}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {812b3ac4-3e40-4bdf-a066-b5d8066d7a76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {cf56505f-e93f-451e-bc0c-7770b110cf6c}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {15bfa527-b5bf-4adb-a921-4b43ac6e2c59}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9c89de86-3683-4c1e-b923-dfd07e144986}, !- Handle
  mech vent bath fan 0,                   !- Name
  {15bfa527-b5bf-4adb-a921-4b43ac6e2c59}, !- Electric Equipment Definition Name
  {c97ff097-854f-4c05-b750-bfc099a7e357}, !- Space or SpaceType Name
  {dfb7527b-0479-4fce-9c42-fa5b8cfe408f}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {47cbbdce-1548-4e1c-b494-1ccde8b72647}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:OutputVariable,
  {5815103d-9d2c-4ace-8799-43874c7ecf5c}, !- Handle
  Qfan_timeseries_outvar,                 !- Name
  Qfan,                                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {95213e1e-166b-420a-a74d-cbf2be514c22}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:OutputVariable,
  {067dd0f1-978b-4e6d-94c9-d78e9ace0227}, !- Handle
  infil_flow_act_timeseries_outvar,       !- Name
  infil_flow_act,                         !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  {95213e1e-166b-420a-a74d-cbf2be514c22}, !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {2ba8a6b1-d4ce-4b6b-ac4f-ecf9313d6acb}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {95213e1e-166b-420a-a74d-cbf2be514c22}; !- Program Name 1

OS:BuildingUnit,
  {4d908c93-abd2-44b9-bcc9-67b07db547d5}, !- Handle
  Building Unit 1,                        !- Name
  ,                                       !- Rendering Color
  ;                                       !- Building Unit Type

OS:AdditionalProperties,
  {728e8cc8-2de0-402c-ad48-34757ae3ae9a}, !- Handle
  {4d908c93-abd2-44b9-bcc9-67b07db547d5}, !- Object Name
  unit_num,                               !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:AdditionalProperties,
  {15a5b848-234f-4512-b753-6c1b73cbe739}, !- Handle
  {ddf4a7a9-f5d9-41ea-88a3-15224ee198f6}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {3ce2c646-5dde-406a-a1a5-677bbad45972}, !- Handle
  zone_htg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e54b120b-1b7b-4911-b765-a316fb887edc}, !- Handle
  zone_clg_unmet_s,                       !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {830616bc-fab8-4802-a587-fb88b1f9362b}, !- Handle
  {e54b120b-1b7b-4911-b765-a316fb887edc}; !- Object Name

OS:AdditionalProperties,
  {54505543-40a0-4916-ad39-2c3e0234b9fd}, !- Handle
  {3ce2c646-5dde-406a-a1a5-677bbad45972}; !- Object Name

OS:AdditionalProperties,
  {989067e5-01ee-408f-b111-f98cbf98a52f}, !- Handle
  {47cbbdce-1548-4e1c-b494-1ccde8b72647}; !- Object Name

OS:AdditionalProperties,
  {645e46c1-9408-470b-b6df-067096173982}, !- Handle
  {1b9938d2-08eb-42db-927a-95f106d03f2c}; !- Object Name

OS:AdditionalProperties,
  {2fb5e219-af24-47a9-a698-82ecf31df44c}, !- Handle
  {30e43284-80c9-4e6a-a007-035404468be5}; !- Object Name

OS:AdditionalProperties,
  {2b67103c-75b7-4d02-83d4-8bc3d7965725}, !- Handle
  {a47a941f-4f02-46c9-b800-289c3662ad22}; !- Object Name

OS:AdditionalProperties,
  {c72e3946-2cfd-4ff5-820c-d7a3cfb20c1f}, !- Handle
  {dd18c539-2c52-43b5-b6f3-6d6f94594005}; !- Object Name

OS:AdditionalProperties,
  {7f87729c-ba10-44d9-b9ed-dd63e941e9d5}, !- Handle
  {83fa31c4-dd51-4788-a333-43ea8a47a82c}; !- Object Name

OS:AdditionalProperties,
  {2db4c66b-96e2-4edd-8a4d-66a31c0dc651}, !- Handle
  {dc60ffb1-7e0c-4006-b2cd-95e308bf6f9c}; !- Object Name

OS:AdditionalProperties,
  {71f57f23-5cb6-4623-908e-b3f1cfc70e75}, !- Handle
  {48077741-db26-46b5-9716-c2ede34aa263}; !- Object Name

OS:AdditionalProperties,
  {6583874b-4c11-4498-98e7-3204a30cf6f5}, !- Handle
  {89bee489-610d-4cbd-83c6-760a5aa4d96d}; !- Object Name

OS:AdditionalProperties,
  {5dabe227-a813-4dbb-bf5c-cf60568ac708}, !- Handle
  {517f1b67-5814-45c2-819b-b649870052b9}; !- Object Name

OS:AdditionalProperties,
  {655767f4-f0d4-43a6-be4f-152cd0088702}, !- Handle
  {b6320386-1f89-47dd-bf59-6881d33ab164}; !- Object Name

OS:AdditionalProperties,
  {0215e320-6041-4690-958a-54ccc3e85eb6}, !- Handle
  {eeb2149f-f3e8-42e6-97bd-6fdbf8f5c232}; !- Object Name

OS:AdditionalProperties,
  {433f2fa6-4833-485e-bab6-1cdbd84c9510}, !- Handle
  {9a8573b5-e05e-41c4-831d-9691dea9a905}; !- Object Name

OS:AdditionalProperties,
  {b51b8634-39d0-4da8-b3a5-726cc22ad234}, !- Handle
  {c977e40d-d6e1-49a4-963e-aa843741e27a}; !- Object Name

OS:AdditionalProperties,
  {f788c9f6-3aa8-46a1-8317-faef756baa82}, !- Handle
  {cf56505f-e93f-451e-bc0c-7770b110cf6c}; !- Object Name

OS:AdditionalProperties,
  {c8692e98-2909-48ee-b7e2-bd0697991ad1}, !- Handle
  {62cc29a6-b6d6-4781-8b92-9bc712e602fa}; !- Object Name

OS:AdditionalProperties,
  {e5357af8-7d8c-4627-8bc8-5aa5520c1ee0}, !- Handle
  {2b759898-701a-4979-979a-4cfa0c023b0a}; !- Object Name

OS:AdditionalProperties,
  {2674860a-2bd2-4f01-8288-69fe75b4550c}, !- Handle
  {151f91fd-b74f-413a-bc2c-b392ffa54705}; !- Object Name

OS:AdditionalProperties,
  {f4b3d909-5c2a-4c77-b230-6bf009ec92da}, !- Handle
  {6a1418aa-f7bf-4f54-9158-9782f659f3ed}; !- Object Name

OS:AdditionalProperties,
  {8c75ac04-a0dc-4fae-9686-a57b2615b567}, !- Handle
  {01fe162b-ae77-4a90-a4bc-8aaa7dd403b7}; !- Object Name

OS:AdditionalProperties,
  {c1e10b47-b366-4996-9f42-dc7212344f50}, !- Handle
  {83e5cf09-702a-47d8-ab38-a6dd2e0d99b3}; !- Object Name

OS:AdditionalProperties,
  {a244a93b-7a64-45a1-8080-2d67218b7ff9}, !- Handle
  {36f824cd-20e5-4fdb-860f-3a058d1dedc2}; !- Object Name

OS:AdditionalProperties,
  {a13186a1-2fb1-4958-9653-05817c0d5cf4}, !- Handle
  {f25978d0-005e-40cb-9218-e55570a89fcd}; !- Object Name

OS:AdditionalProperties,
  {6643122f-db29-4193-9519-7e2367796c7e}, !- Handle
  {ebc98ec7-3f7a-49bd-b280-8093091509ab}; !- Object Name

OS:AdditionalProperties,
  {136f87c6-ded8-4d29-9e3f-c3042e8bf7b3}, !- Handle
  {4e489dcd-d1eb-4f07-bdbb-526e4a9098d4}; !- Object Name

OS:AdditionalProperties,
  {9af1d7b9-c898-4652-a093-9f14cec4e310}, !- Handle
  {17d81a98-ddf4-427a-b7b0-7b7873bad741}; !- Object Name

OS:AdditionalProperties,
  {0b8d889e-67cb-4530-bdf0-b0ec1113c098}, !- Handle
  {4fe34d5d-42fc-495b-b08a-6c68e6de2605}; !- Object Name

OS:AdditionalProperties,
  {bb83c2ed-c2cf-4370-8818-6bef3c1616ae}, !- Handle
  {6c219854-12d0-4de9-847e-a4fc9d0116a7}; !- Object Name

OS:AdditionalProperties,
  {20d948c9-958c-4276-ae36-e1d2ecc1e584}, !- Handle
  {274edbb1-b251-4b2e-96b5-3cdcee69f628}; !- Object Name

OS:AdditionalProperties,
  {e09922af-0678-4ed0-90f0-498013552994}, !- Handle
  {013617fe-5e3d-4dba-9f8a-4035bf73dff2}; !- Object Name

OS:EnergyManagementSystem:Program,
  {b66a19ee-17dd-4517-aeff-0dd325b7961e}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 3
  If zone_htg_unmet_s > htg_unmet_hours,  !- Program Line 4
  Set htg_unmet_hours = zone_htg_unmet_s, !- Program Line 5
  EndIf,                                  !- Program Line 6
  EndIf,                                  !- Program Line 7
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 8
  If zone_clg_unmet_s > clg_unmet_hours,  !- Program Line 9
  Set clg_unmet_hours = zone_clg_unmet_s, !- Program Line 10
  EndIf,                                  !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:AdditionalProperties,
  {51a2fcb5-76bd-4a76-958d-627be873970a}, !- Handle
  {b66a19ee-17dd-4517-aeff-0dd325b7961e}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e67ca182-f3c4-4903-a2db-3a86e62d390a}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {b66a19ee-17dd-4517-aeff-0dd325b7961e}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {8d8a6f0f-652e-477a-89f9-ec43ed3d16a1}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a72459e0-22d2-4001-abc9-1b40acca9f11}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c5c7c0ea-823b-453d-b1fc-83a57b777c5f}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c40201cc-2cc5-4fde-bc50-7197d7313d82}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CENTRAL AC AND FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {ec1b4f1b-d9a1-4338-be13-2308ae5bd332}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 8
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 1.0, !- Program Line 9
  EndIf;                                  !- Program Line 10

OS:AdditionalProperties,
  {008c2785-862e-4c31-800a-8a3d7a3a2e16}, !- Handle
  {ec1b4f1b-d9a1-4338-be13-2308ae5bd332}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {505d1680-b0d9-4b38-ae52-f6de17e7717b}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {ec1b4f1b-d9a1-4338-be13-2308ae5bd332}; !- Program Name 1

OS:Output:JSON,
  {36f6b27c-360f-466c-b8f9-d55a9b0d4c90}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {358c6737-c41b-4c15-a733-c923611b3a7b}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {7c802132-aac8-43d3-a711-0ada30ab3217}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {26219c3c-551b-411f-88c0-499ff338c2e7}, !- Handle
  {7c802132-aac8-43d3-a711-0ada30ab3217}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["LRMER_LowRECost_15"&#44 "LRMER_MidCase_15"&#44 "LRMER_HighRECost_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

